IdFanModel,Model,Voltage,Frequency,Xmin,Xmax,Giri,PotenzaAssorbita,CorrenteAssorbita,X1,X2,X3,X4,X5,X6,X7,X8,X9,X10,X11,Y1,Y2,Y3,Y4,Y5,Y6,Y7,Y8,Y9,Y10,Y11,PotenzaSonora,PressioneSonora
1,"FB035-4E_.2C._P",230,50,1812.15,2626.71,1390,160,0.75,1812.15,1910.13,1974.68,2054.43,2137.97,2213.92,2301.27,2377.22,2460.76,2544.3,2626.71,58.75,54.95,51.95,48.05,43.39,37.99,31.83,25.23,17.42,9.31,0.12,0,0
2,"FB035-4E_.2C._P",160,50,1590.76,2455.44,1250,105,0.68,1590.76,1678.48,1762.03,1853.92,1933.29,2016.84,2104.56,2192.28,2275.82,2367.72,2455.44,44.05,42.24,40.09,37.28,33.98,30.68,25.89,20.77,14.82,7.72,0.29,0,0
3,"FB035-4E_.2C._P",130,50,1177.22,2083.67,930,80,0.68,1177.22,1269.11,1352.66,1444.56,1536.46,1632.53,1720.25,1807.97,1899.87,1991.77,2083.67,24.23,22.58,21.1,18.95,16.8,14.49,11.85,9.199999999999999,6.4,3.26,0.12,0,0
4,"FB035-4E_.2C._P",105,50,858.23,1412.66,660,54,0.58,858.23,911.39,964.5599999999999,1026.84,1082.53,1138.23,1185.57,1244.05,1302.53,1361.01,1412.66,11.41,10.81,9.91,9.15,8.49,7.61,6.73,5.24,3.75,1.94,0,0,0
5,"FB035-4E_.2C._S",230,50,2187.69,2859.41,1350,185,0.84,2187.69,2251.23,2314.77,2388.9,2452.39,2526.47,2584.63,2658.66,2722.07,2796.05,2859.41,45.18,42.5,39.66,36.66,32.71,28.61,24.19,18.82,13.14,6.67,-0.11,0,0
6,"FB035-4E_.2C._S",160,50,1704.17,2376.65,1050,120,0.8,1704.17,1773.03,1836.59,1905.44,1974.27,2043.11,2101.35,2175.47,2238.99,2307.82,2376.65,28.01,25.8,23.43,20.9,17.9,15.06,12.38,9.06,5.91,2.91,-0.09,0,0
7,"FB035-4E_.2C._S",130,50,1217.2,1637.49,730,82,0.7,1217.2,1258.41,1299.62,1344.95,1386.17,1427.38,1468.58,1509.79,1555.1,1596.29,1637.49,12.87,11.76,10.53,9.43,8.449999999999999,7.34,5.87,4.64,3.04,1.44,-0.03,0,0
8,"FB035-4E_.2C._S",105,50,870.33,1150.61,520,52,0.58,870.33,899.1900000000001,928.0599999999999,952.78,977.52,1010.51,1039.35,1068.2,1097.05,1125.89,1150.61,6.75,6.26,5.89,5.27,4.78,4.29,3.43,2.69,1.83,0.97,0.16,0,0
9,"FB035-6E_.2C._S",230,50,1499.18,1935.75,920,80,0.4,1499.18,1540.36,1585.67,1626.85,1676.28,1717.46,1762.77,1803.95,1849.26,1890.44,1935.75,22,20.51,18.86,16.9,14.77,12.97,10.61,8.17,5.74,3.06,0.16,0,0
10,"FB035-6E_.2C._S",160,50,1341.77,1789.27,850,54,0.36,1341.77,1387.44,1430.06,1475.72,1518.34,1567.04,1606.62,1652.28,1697.94,1743.61,1789.27,18.6,17.32,15.98,14.42,12.73,10.76,9.01,6.86,4.72,2.51,0.07000000000000001,0,0
11,"FB035-6E_.2C._S",130,50,1082.51,1479.27,660,45,0.39,1082.51,1119.85,1164.2,1199.2,1241.21,1280.89,1320.57,1360.24,1397.58,1441.93,1479.27,10.68,9.84,8.859999999999999,8.1,6.94,5.96,4.89,3.82,2.76,1.42,0.04,0,0
12,"FB035-6E_.2C._S",105,50,678.75,958.8099999999999,440,32,0.35,678.75,709.09,732.4299999999999,765.1,790.77,818.78,846.79,872.46,902.8,930.8099999999999,958.8099999999999,4.45,4.09,3.69,3.33,2.93,2.49,2.09,1.6,1.11,0.57,0.08,0,0
13,"FB040-4E_.2F._P",230,50,2721.01,3775.65,1370,230,0.115,2721.01,2825.42,2935.62,3034.2,3138.55,3242.87,3352.99,3457.25,3561.49,3665.69,3775.65,65.56,60.92,55.78,50.97,45.17,38.86,32.4,25.1,17.47,9.19,-0.09,0,0
14,"FB040-4E_.2F._P",160,50,2073.8,3339.49,1050,165,0.12,2073.8,2201.6,2329.4,2451.35,2579.13,2701.06,2840.4,2956.5,3078.38,3211.85,3339.49,36.43,33.94,31.45,28.46,25.64,22.15,18.17,14.52,10.21,5.23,-0.07000000000000001,0,0
15,"FB040-4E_.2F._P",130,50,1392.24,2281.06,720,115,0.105,1392.24,1479.41,1572.36,1659.52,1746.67,1833.78,1926.72,2025.47,2100.98,2193.93,2281.06,16.58,15.42,13.76,12.59,11.1,8.94,7.11,5.12,3.46,1.8,-0.02,0,0
16,"FB040-4E_.2F._P",105,50,997.35,1559.94,520,73,0.7,997.35,1055.07,1112.8,1160.88,1223.4,1285.92,1338.79,1396.49,1449.36,1502.23,1559.94,9.039999999999999,8.48,7.93,7.11,6.28,5.46,4.36,3.4,2.16,0.92,0.1,0,0
17,"FB040-4E_.2F._S",230,50,2870.86,4040.14,1320,280,0.135,2870.86,2984.29,3106.46,3219.9,3342.06,3446.77,3577.66,3682.37,3804.54,3926.7,4040.14,58.63,55.9,51.93,47.95,42.98,38.01,31.8,24.84,16.89,8.699999999999999,0,0,0
18,"FB040-4E_.2F._S",160,50,1770.13,2687.61,800,190,0.14,1770.13,1856.56,1956.29,2049.36,2129.14,2235.52,2321.95,2415.03,2501.45,2601.18,2687.61,20.98,19.65,17.95,15.87,13.97,11.7,9.24,7.16,4.89,2.24,0.34,0,0
19,"FB040-4E_.2F._S",130,50,1216.99,1794.07,570,120,0.115,1216.99,1268.18,1328.68,1384.53,1454.33,1505.53,1556.72,1621.87,1673.07,1733.57,1794.07,10.58,9.92,9.130000000000001,8.33,7.14,6.48,5.42,4.09,2.9,1.44,0.02,0,0
20,"FB040-4E_.2F._S",105,50,993.6,1384.53,430,75,0.1,993.6,1030.83,1072.72,1109.95,1151.83,1189.06,1226.29,1263.53,1305.41,1342.64,1384.53,6.34,5.81,5.02,4.49,3.96,3.3,2.5,1.84,1.18,0.51,0.02,0,0
21,"FB040-6E_.2C._P",230,50,1820.63,2550,920,100,0.44,1820.63,1894.29,1967.96,2041.61,2108.54,2182.16,2259.1,2332.68,2402.89,2476.44,2550,29.9,27.67,25.6,23.21,20.66,17.8,14.53,11.19,7.45,3.63,-0.01,0,0
22,"FB040-6E_.2C._P",160,50,1565.1,2352.04,810,65,0.42,1565.1,1645.51,1725.91,1799.6,1876.63,1957,2034.02,2114.38,2191.36,2271.7,2352.04,22.27,20.6,18.77,17.02,14.94,12.71,10.48,8.1,5.39,2.68,0,0,0
23,"FB040-6E_.2C._P",130,50,1107.99,1798.43,560,51,0.43,1107.99,1175.03,1245.44,1312.48,1386.22,1453.24,1523.62,1594,1664.38,1728.04,1798.43,10.84,9.960000000000001,9.16,8.210000000000001,7.09,5.97,4.78,3.66,2.39,1.19,0.1,0,0
24,"FB040-6E_.2C._P",105,50,788.23,1216.29,390,35,0.37,788.23,827.15,875.05,916.96,961.86,1006.76,1045.67,1093.56,1132.47,1171.37,1216.29,4.93,4.5,4.15,3.65,3.08,2.65,2.08,1.51,0.9399999999999999,0.37,0.03,0,0
25,"FB040-6E_.2C._S",230,50,1996.75,2725.89,900,110,0.48,1996.75,2071.12,2136.17,2215.15,2289.49,2359.15,2428.8,2507.76,2568.04,2651.61,2725.89,27.14,25.07,22.99,20.41,18,15.35,12.6,9.779999999999999,6.54,3.22,0.11,0,0
26,"FB040-6E_.2C._S",160,50,1492.33,2171.33,690,72,0.48,1492.33,1562.13,1622.59,1692.37,1762.14,1831.91,1897,1971.42,2036.5,2101.59,2171.33,14.87,13.79,12.55,11.22,9.720000000000001,8.31,6.73,5.15,3.4,1.74,0.04,0,0
27,"FB040-6E_.2C._S",130,50,1033.99,1469.52,420,53,0.43,1033.99,1078.68,1119.63,1160.57,1205.26,1249.93,1290.87,1331.8,1380.19,1413.67,1469.52,7.13,6.6,6,5.27,4.74,3.94,3.21,2.41,1.61,0.8100000000000001,0.03,0,0
28,"FB040-6E_.2C._S",105,50,709.3099999999999,992.33,340,33,0.35,709.3099999999999,739.12,765.2,795,817.34,847.13,876.92,906.7,936.49,962.54,992.33,3.49,3.29,3.09,2.82,2.56,2.16,1.76,1.36,0.89,0.43,0.03,0,0
29,"FB050-4E_.4F._L",230,50,4514.38,6611.51,1300,490,0.22,4514.38,4727.7,4931.44,5125.48,5338.98,5562.23,5775.86,5999.24,6183.94,6397.75,6611.51,98.79000000000001,92.8,85.43000000000001,78.29000000000001,69.77,60.1,49.5,37.99,26.01,12.87,0.43,0,0
30,"FB050-4E_.4F._L",160,50,3616.82,5885.67,1060,350,0.23,3616.82,3839.63,4062.48,4295.03,4508.32,4750.67,4964.04,5206.45,5439.28,5652.78,5885.67,63.02,59.8,55.89,51.75,46.23,40.24,33.57,26.66,18.37,9.85,0.64,0,0
31,"FB050-4E_.4F._L",130,50,2834.64,5121.16,810,270,0.22,2834.64,3047.71,3289.82,3522.28,3754.73,3967.86,4210.07,4423.26,4655.87,4898.19,5121.16,38.09,35.8,33.27,30.51,27.76,24.54,20.63,16.49,11.42,5.9,0.38,0,0
32,"FB050-4E_.4F._L",105,50,2071.23,3872.73,610,190,0.19,2071.23,2235.85,2429.51,2623.14,2787.76,2962.1,3136.44,3320.46,3504.5,3688.63,3872.73,21.7,20.32,18.71,17.57,16.19,14.12,12.06,9.99,7.46,3.78,0.5600000000000001,0,0
33,"FB050-4E_.4I._P",230,50,4734.78,7098.43,1240,540,0.24,4734.78,4957.37,5201.15,5434.34,5678.12,5911.31,6144.49,6388.28,6632.06,6854.65,7098.43,89.45,85.47,80.61,73.98,66.25,58.3,48.8,38.19,26.26,14.55,0.03,0,0
34,"FB050-4E_.4I._P",160,50,3674.85,5879.51,960,380,0.25,3674.85,3886.84,4109.42,4342.61,4544,4777.18,4999.77,5211.75,5455.54,5667.52,5879.51,51.89,48.58,45.26,41.07,37.09,32.23,27.37,21.85,15.44,8.369999999999999,0.19,0,0
35,"FB050-4E_.4I._P",130,50,2879.9,4755.98,750,280,0.23,2879.9,3049.49,3250.88,3431.07,3621.85,3812.64,4014.03,4194.22,4385.01,4565.19,4755.98,31.12,28.91,26.04,23.39,20.52,17.43,14.33,11.02,7.26,3.95,0.19,0,0
36,"FB050-4E_.4I._P",105,50,2148.55,3653.65,580,200,0.2,2148.55,2273.7,2444.92,2599.02,2735.99,2907.21,3044.19,3181.17,3335.26,3497.92,3653.65,18.31,17.35,16.1,14.32,12.89,11.28,9.68,7.71,5.22,2.54,0.03,0,0
37,"FB050-6E_.4C._L",230,50,2995.78,4435.4,880,175,0.83,2995.78,3141.21,3281.3,3421.4,3566.94,3712.51,3852.73,3998.32,4144,4278.92,4435.4,45.78,42.93,39.66,36.19,32.01,27.52,22.72,17.93,12.21,6.49,0.16,0,0
38,"FB050-6E_.4C._L",160,50,2078.31,3903.07,630,125,0.85,2078.31,2255.85,2444.19,2621.77,2815.5,2987.76,3181.55,3364.58,3542.27,3709.2,3903.07,22.67,21.55,19.92,18.29,16.46,14.22,11.77,9.32,6.47,3.61,0.25,0,0
39,"FB050-6E_.4C._L",130,50,1493.2,2854.55,420,85,0.76,1493.2,1627.68,1767.57,1902.07,2031.18,2176.48,2316.38,2445.52,2580.07,2720,2854.55,11.31,10.7,9.68,8.869999999999999,8.06,6.73,5.61,4.49,3.07,1.64,0.22,0,0
40,"FB050-6E_.4C._L",105,50,1058.12,1935.08,320,56,0.62,1058.12,1138.82,1235.66,1327.12,1402.43,1488.51,1579.98,1666.06,1752.15,1843.62,1935.08,5.98,5.47,4.86,4.25,3.95,3.34,2.73,2.12,1.51,0.8,0.14,0,0
41,"FB050-6E_.4F._P",230,50,3558.92,5130.73,910,230,0.105,3558.92,3713.53,3874.57,4016.29,4190.22,4344.83,4505.87,4654.04,4808.64,4982.57,5130.73,49.82,46.96,43.6,40.23,35.85,31.16,25.55,20.25,14.13,6.89,0.06,0,0
42,"FB050-6E_.4F._P",160,50,2818.11,4602.5,740,170,0.115,2818.11,2998.48,3178.86,3352.79,3533.16,3713.53,3887.46,4067.83,4248.2,4422.13,4602.5,31.36,29.43,27.18,24.63,21.98,18.92,15.86,12.3,8.32,4.34,0.06,0,0
43,"FB050-6E_.4F._P",130,50,1993.56,3455.85,490,125,0.11,1993.56,2135.28,2283.44,2431.6,2579.77,2721.49,2869.65,3011.37,3165.97,3307.69,3455.85,15.15,14.03,12.91,11.48,9.949999999999999,8.619999999999999,6.99,5.57,3.73,1.79,0.16,0,0
44,"FB050-6E_.4F._P",105,50,1491.1,2367.18,370,83,0.9,1491.1,1574.84,1671.47,1748.77,1832.51,1929.14,2012.88,2096.63,2180.37,2283.44,2367.18,7.5,7.1,6.48,5.77,4.85,4.24,3.42,2.71,1.69,0.88,0.16,0,0
45,"FB050-6E_.4F._S",230,50,3846.08,5373.91,880,270,0.12,3846.08,3997.27,4148.4,4290.62,4459.41,4592.7,4761.5,4912.4,5063.27,5223.02,5373.91,44.13,41.05,37.65,34.26,29.48,25.98,21.31,16.22,10.91,5.29,0.09,0,0
46,"FB050-6E_.4F._S",160,50,2505.01,4045.12,570,190,0.13,2505.01,2656.42,2816.71,2968.11,3110.54,3279.67,3431.03,3573.43,3751.46,3893.83,4045.12,19.66,18.27,16.58,15.09,13.18,10.95,9.140000000000001,7.02,4.68,2.34,0.05,0,0
47,"FB050-6E_.4F._S",130,50,1753.11,2747.54,410,130,0.11,1753.11,1849.64,1938.68,2050.04,2153.96,2250.42,2346.92,2458.22,2539.82,2636.25,2747.54,10.27,9.65,8.67,7.79,6.9,5.84,5.04,3.72,2.65,1.33,-0.02,0,0
48,"FB050-6E_.4F._S",105,50,1247.04,1930.06,280,83,0.91,1247.04,1313.86,1380.69,1454.94,1529.18,1588.58,1655.39,1729.65,1789.01,1863.24,1930.06,5.06,4.62,4.18,3.74,3.2,2.76,2.23,1.79,1.17,0.55,0.01,0,0
49,"FB050-8E_.4C._P",230,50,2627.26,3776.68,680,125,0.58,2627.26,2742.2,2848.93,2972.09,3078.82,3193.76,3308.7,3423.65,3546.8,3661.74,3776.68,26.41,24.85,23,21.15,19.1,16.76,13.94,11.11,7.7,4,0,0,0
50,"FB050-8E_.4C._P",160,50,2167.49,3382.59,560,81,0.55,2167.49,2282.43,2405.58,2536.95,2651.89,2766.83,2906.4,3021.35,3144.5,3267.65,3382.59,18.13,16.96,15.89,14.42,13.06,11.31,9.449999999999999,7.41,5.07,2.44,0,0,0
51,"FB050-8E_.4C._P",130,50,1617.41,2775.04,420,60,0.51,1617.41,1732.35,1847.29,1954.02,2077.18,2183.91,2307.06,2422,2536.95,2660.1,2775.04,10.14,9.449999999999999,8.67,8.09,7.12,6.43,5.26,4.09,3.02,1.46,0,0,0
52,"FB050-8E_.4C._P",105,50,1174.06,1962.23,310,41,0.44,1174.06,1256.16,1330.05,1412.15,1494.25,1559.93,1650.25,1732.35,1806.24,1888.34,1962.23,5.07,4.68,4.39,4.19,3.8,3.31,2.83,2.14,1.66,0.88,0.1,0,0
53,"FB056-6E_.4F._L",230,50,4189.14,6099.78,890,260,0.115,4189.14,4366.23,4571.27,4748.36,4944.08,5130.48,5316.89,5521.93,5708.33,5894.74,6099.78,55.15,52.05,48.18,44.41,39.43,34.23,28.7,22.39,15.31,8.550000000000001,0.03,0,0
54,"FB056-6E_.4F._L",160,50,2996.16,5354.17,610,185,0.125,2996.16,3219.85,3462.17,3704.5,3928.18,4170.5,4403.51,4645.83,4878.84,5111.84,5354.17,26.04,25.05,23.5,21.84,19.84,17.3,14.64,11.32,7.89,4.24,0.03,0,0
55,"FB056-6E_.4F._L",130,50,1989.58,3853.62,440,125,0.11,1989.58,2175.99,2362.39,2558.11,2744.52,2912.28,3098.68,3303.73,3480.81,3667.21,3853.62,13.31,12.65,11.76,10.88,9.66,8.550000000000001,7.23,5.68,4.02,2.14,0.08,0,0
56,"FB056-6E_.4F._L",105,50,1579.5,2716.56,330,83,0.9,1579.5,1682.02,1803.18,1915.02,2036.18,2148.03,2259.87,2362.39,2474.23,2595.39,2716.56,7.34,6.67,6.12,5.46,4.68,4.02,3.24,2.69,1.8,1.03,0.14,0,0
57,"FB056-6E_.4I._P",230,50,5000.12,7087.65,910,350,0.16,5000.12,5213.51,5405.46,5618.74,5810.48,6045,6225.95,6449.46,6672.86,6896.27,7087.65,58.37,54.06,49.75,44.98,39.75,34.06,28.52,21.6,14.22,6.84,0.03,0,0
58,"FB056-6E_.4I._P",160,50,3955.35,6262.31,730,280,0.19,3955.35,4169.19,4425.91,4650.34,4874.8,5109.94,5334.19,5579.59,5803.7,6016.95,6262.31,36.3,33.99,31.68,28.75,25.97,23.04,19.35,14.42,10.11,5.19,0.07000000000000001,0,0
59,"FB056-6E_.4I._P",130,50,2772.64,4879.6,550,210,0.19,2772.64,2997.38,3200.68,3404.02,3628.58,3821.27,4045.91,4249.04,4452.13,4665.8,4879.6,20.39,18.84,17.3,15.91,13.59,12.51,10.5,8.19,5.72,2.64,0.13,0,0
60,"FB056-6E_.4I._P",105,50,1966.56,3453.98,380,145,0.155,1966.56,2105.72,2266.29,2416.25,2566.17,2694.58,2855.12,3004.9,3154.57,3293.6,3453.98,10.91,10.13,9.210000000000001,8.74,8.119999999999999,7.19,6.11,4.87,3.18,1.79,0.05,0,0
61,"FB056-8E_.4F._P",230,50,3562.07,5111.75,680,200,0.1,3562.07,3720.61,3869.35,4028.03,4186.89,4325.99,4484.99,4634.15,4813.08,4962.37,5111.75,30.8,28.86,26.73,24.4,21.49,18.68,15.39,11.99,8.119999999999999,4.34,0.26,0,0
62,"FB056-8E_.4F._P",160,50,2855.12,4480.15,510,130,0.9399999999999999,2855.12,3013.41,3181.65,3349.97,3518.28,3666.89,3825.46,3984.1,4152.71,4311.51,4480.15,20.09,18.93,17.48,15.84,14.19,12.45,10.42,8.19,5.67,2.96,0.34,0,0
63,"FB056-8E_.4F._P",130,50,2176.9,3631.47,410,94,0.83,2176.9,2315.29,2463.64,2611.92,2760.27,2918.59,3047.26,3195.74,3334.35,3522.4,3631.47,12.01,11.34,10.37,9.6,8.630000000000001,7.38,6.22,4.86,3.51,1.86,0.31,0,0
64,"FB056-8E_.4F._P",105,50,1616.29,2694.02,310,62,0.7,1616.29,1724.97,1813.92,1932.5,2060.98,2149.93,2268.54,2377.32,2466.4,2585.17,2694.02,6.36,5.98,5.59,5.11,4.53,4.15,3.57,2.89,2.12,1.05,0.18,0,0
65,"FB063-4D_.4M._L",400,50,7775.78,12541.83,1300,1100,0.22,7775.78,8271.99,8747.200000000001,9160.129999999999,9717.74,10171.75,10625.5,11099.72,11573.73,12027.01,12541.83,154.77,146.65,136.29,125.1,111.11,97.12,81.18000000000001,63.28,43.7,24.12,-0.21,0,0
66,"FB063-4D_.4M._L",230,50,5465.71,10076.21,910,650,0.21,5465.71,5900.31,6396.96,6810.66,7286.34,7761.91,8216.68,8692.030000000001,9125.940000000001,9621.75,10076.21,76.55,72.63,67.86,62.54,55.82,48.26,40.15,30.91,21.67,10.48,-0.05,0,0
67,"FB063-4D_.4M._L",180,50,4550.37,8252.93,730,450,0.19,4550.37,4902.28,5295.62,5668.1,5999.07,6371.44,6743.7,7136.61,7529.4,7860.04,8252.93,48.34,45.82,43.29,39.65,35.45,30.96,25.64,19.77,13.05,6.33,0.28,0,0
68,"FB063-4D_.4M._L",140,50,3532.71,6533.17,570,280,0.6,3532.71,3822.53,4133.1,4402.24,4754.18,5043.78,5333.46,5623.09,5933.38,6222.94,6533.17,29.91,27.95,26.27,24.58,22.34,18.7,15.61,12.25,8.33,4.41,0.04,0,0
69,"FB063-6E_.4I._L",230,50,6220.09,8885.219999999999,930,490,0.22,6220.09,6466.55,6745.96,7008.98,7288.56,7551.74,7798.61,8078.34,8341.77,8605.219999999999,8885.219999999999,68.34999999999999,64.26000000000001,59,53.74,47.32,40.89,33.88,26.28,18.1,9.720000000000001,0.17,0,0
70,"FB063-6E_.4I._L",160,50,5288,8327.85,800,370,0.24,5288,5567.12,5895.5,6191.03,6486.79,6782.49,7111.11,7406.99,7702.99,8031.85,8327.85,51.37,48.26,44.56,41.25,36.38,31.91,26.45,20.61,13.99,6.78,0.16,0,0
71,"FB063-6E_.4I._L",130,50,4127.02,7295.06,610,290,0.24,4127.02,4438.8,4734.2,5095.23,5407.08,5702.54,6030.84,6342.77,6654.7,6966.66,7295.06,29.9,27.77,25.43,22.71,19.99,17.27,14.15,10.84,7.54,4.03,0.14,0,0
72,"FB063-6E_.4I._L",105,50,2932.08,5475.34,450,200,0.21,2932.08,3178.17,3424.2,3703.13,3965.62,4228.13,4441.46,4736.78,4983,5245.59,5475.34,17.02,15.66,14.69,12.94,11.58,10.02,8.470000000000001,6.72,4.39,2.25,0.5,0,0
73,"FB063-6E_.4I._P",230,50,7005.82,10084.28,900,590,0.27,7005.82,7323.69,7641.41,7911.38,8228.879999999999,8530.389999999999,8863.559999999999,9148.93,9482,9783.190000000001,10084.28,66.3,62.51,57.77,53.19,47.19,40.71,33.13,25.4,17.19,8.82,-0.15,0,0
74,"FB063-6E_.4I._P",160,50,5042.24,8507.709999999999,670,450,0.3,5042.24,5392.09,5741.89,6091.69,6409.65,6775.32,7125.05,7474.72,7808.54,8189.99,8507.709999999999,37.3,34.29,30.98,27.66,24.34,20.7,16.91,12.8,9.16,4.58,-0.12,0,0
75,"FB063-6E_.4I._P",130,50,3749.46,6373.76,490,320,0.27,3749.46,4003.95,4258.44,4528.88,4815.16,5069.65,5308.24,5594.55,5833.08,6119.37,6373.76,20.12,18.22,16.32,14.58,12.37,10.47,8.73,6.68,4.62,2.41,-0.08,0,0
76,"FB063-6E_.4I._P",105,50,2999.32,4574.23,370,210,0.23,2999.32,3142.51,3317.53,3476.62,3635.74,3794.84,3953.93,4113,4272.01,4415.1,4574.23,10.03,9.24,8.289999999999999,7.34,6.55,5.6,4.65,3.54,2.12,0.7,-0.06,0,0
77,"FB063-8E_.4F._L",230,50,4250,6355.26,620,230,0.11,4250,4460.53,4671.05,4881.58,5092.11,5302.63,5539.47,5710.53,5934.21,6157.9,6355.26,32.11,30.23,27.77,25.2,22.38,19.22,15.47,12.42,8.550000000000001,4.45,0,0,0
78,"FB063-8E_.4F._L",160,50,2986.84,5144.74,430,130,0.9399999999999999,2986.84,3197.37,3407.89,3631.58,3842.11,4078.95,4289.47,4500,4710.53,4934.21,5144.74,15.59,14.53,13.36,12.19,10.78,9.49,7.85,6.09,4.1,1.76,0.12,0,0
79,"FB063-8E_.4F._L",130,50,2263.16,3907.89,330,90,0.8100000000000001,2263.16,2421.05,2592.11,2750,2921.05,3078.95,3263.16,3394.74,3565.79,3750,3907.89,9.02,8.199999999999999,7.5,6.56,5.74,4.92,3.87,3.16,2.11,0.9399999999999999,0,0,0
80,"FB063-8E_.4F._L",105,50,1851.26,2901.6,250,60,0.67,1851.26,1948.51,2065.22,2162.47,2269.45,2366.7,2473.68,2580.66,2697.37,2794.62,2901.6,4.97,4.54,3.93,3.5,3.07,2.72,2.2,1.68,1.16,0.47,0.04,0,0
81,"FB063-8E_.4I._P",230,50,5013.56,7315.26,640,290,0.15,5013.56,5228.8,5469.38,5709.9,5937.6,6152.64,6392.95,6620.45,6860.63,7087.94,7315.26,32.91,30.92,28.75,26.3,23.32,20.42,17.08,13.19,9.300000000000001,4.6,-0.06,0,0
82,"FB063-8E_.4I._P",160,50,3563.35,5653.07,450,190,0.14,3563.35,3766.09,3981.44,4184.14,4399.43,4602.07,4817.36,5032.62,5222.55,5437.8,5653.07,16.75,15.57,14.03,12.67,10.86,9.23,7.42,5.52,3.8,1.81,-0.04,0,0
83,"FB063-8E_.4I._P",130,50,2511.97,4144.98,330,135,0.125,2511.97,2661.39,2840.69,3000.04,3169.35,3328.67,3497.95,3647.3,3806.55,3975.77,4144.98,8.699999999999999,8.130000000000001,7.49,6.77,6.06,5.21,4.35,3.5,2.36,1.22,0.03,0,0
84,"FB063-8E_.4I._P",105,50,1982.76,3068.29,250,87,0.105,1982.76,2092.31,2191.9,2301.47,2411.02,2520.59,2630.12,2739.67,2859.17,2958.69,3068.29,5.08,4.58,4.16,3.73,3.23,2.8,2.23,1.73,1.17,0.38,0.11,0,0
85,"FB063-8E_.4I._S",230,50,5518.81,7565.88,620,340,0.16,5518.81,5718.2,5930.88,6116.98,6342.95,6529.05,6741.73,6954.41,7140.51,7366.49,7565.88,30.01,28.12,25.83,23.31,20.7,17.79,14.79,11.24,7.76,3.74,0.03,0,0
86,"FB063-8E_.4I._S",160,50,3976.86,5678.32,430,210,0.145,3976.86,4149.66,4309.17,4468.68,4654.78,4840.88,4987.1,5146.61,5332.71,5505.51,5678.32,14.71,13.37,12.18,10.84,9.5,8,6.58,5.08,3.35,1.77,0.03,0,0
87,"FB063-8E_.4I._S",130,50,2979.9,4242.71,340,145,0.13,2979.9,3112.83,3219.17,3365.39,3471.73,3604.66,3737.59,3883.81,3990.15,4123.07,4242.71,8.949999999999999,8.24,7.45,6.58,5.79,4.92,3.98,3.03,2.01,0.98,0.05,0,0
88,"FB063-8E_.4I._S",105,50,2368.44,3179.29,250,92,0.105,2368.44,2434.9,2527.95,2607.71,2700.76,2780.51,2860.27,2940.03,3019.78,3099.54,3179.29,4.92,4.69,4.29,3.9,3.43,2.95,2.48,2.01,1.37,0.66,0.03,0,0
89,"FC031-2E_.3F._",230,50,2502.1,3802.6,2650,470,0.21,2502.1,2636.12,2755.25,2889.27,3023.29,3152.35,3281.4,3410.46,3534.56,3658.65,3802.6,202.72,196.35,185.74,170.88,151.78,129.14,105.09,79.97,54.5,27.27,0.03,0,0
90,"FC031-2E_.3F._",160,50,1608.63,2859.49,1700,380,0.25,1608.63,1732.72,1856.82,1980.91,2109.97,2234.06,2358.15,2482.25,2606.34,2735.4,2859.49,82.09999999999999,75.73,69.36,62.29,54.5,47.07,38.59,29.74,19.84,9.58,0.33,0,0
91,"FC031-2E_.3F._",130,50,1112.26,1827.03,1150,260,0.22,1112.26,1176.79,1261.17,1330.66,1395.19,1464.68,1539.14,1613.59,1678.12,1752.58,1827.03,37.17,33.63,29.39,26.2,23.02,19.13,15.95,12.05,7.81,3.92,0.33,0,0
92,"FC031-2E_.3F._",105,50,765.5,1297.33,880,175,0.185,765.5,816.5599999999999,871.87,922.9299999999999,978.24,1029.29,1080.35,1135.66,1190.97,1242.02,1297.33,19.99,18.47,16.96,14.83,13.32,11.8,9.68,7.56,5.43,2.71,0.28,0,0
93,"FC035-2D_.6C._",400,50,3374.36,5083.12,2700,1050,0.22,3374.36,3533.51,3717.78,3893.69,4052.83,4220.36,4396.26,4563.79,4739.69,4898.84,5083.12,248.42,234.06,215.99,197.45,176.6,153.9,126.56,97.84,68.18000000000001,36.21,0.07000000000000001,0,0
94,"FC035-2D_.6C._",230,50,2704.25,4144.97,2180,660,0.19,2704.25,2846.65,2980.67,3123.07,3282.22,3424.61,3567.01,3717.78,3843.43,3994.2,4144.97,164.56,154.36,141.39,127.95,113.13,98.3,79.77,61.7,43.63,20.92,0.07000000000000001,0,0
95,"FC035-2D_.6C._",180,50,2260.31,3474.87,1830,480,0.18,2260.31,2377.58,2503.22,2620.49,2746.13,2863.4,2989.05,3106.31,3231.96,3365.98,3474.87,115.44,107.57,97.37,88.56999999999999,77.45,67.26000000000001,54.75,42.7,28.34,13.97,0.07000000000000001,0,0
96,"FC035-2D_.6C._",140,50,1849.87,2779.64,1480,330,0.165,1849.87,1942.01,2034.15,2126.29,2218.43,2302.19,2419.46,2511.6,2586.98,2695.88,2779.64,76.52,70.95999999999999,63.09,56.6,48.72,41.77,31.58,24.63,16.75,8.41,0.07000000000000001,0,0
97,"FC035-4D_.2C._",400,50,2387.17,3613.21,1390,175,0.39,2387.17,2511.26,2625.43,2749.52,2873.62,2997.71,3121.8,3245.9,3369.99,3484.15,3613.21,79.23,75.23999999999999,70.42,64.55,57.98,49.99,41.89,32.73,22.16,11.59,0.2,0,0
98,"FC035-4D_.2C._",230,50,2104.24,3250.86,1220,130,0.34,2104.24,2218.4,2332.57,2441.77,2560.9,2675.07,2799.16,2903.4,3017.56,3131.73,3250.86,60.68,57.27,53.04,48.58,43.41,37.78,31.2,24.51,17.34,8.890000000000001,0.2,0,0
99,"FC035-4D_.2C._",180,50,1856.05,2913.33,1070,110,0.35,1856.05,1960.29,2064.53,2173.73,2277.97,2382.21,2481.48,2600.61,2699.89,2799.16,2913.33,46.59,43.65,40.48,36.37,32.38,28.03,23.33,17.81,12.18,6.54,0.08,0,0
100,"FC035-4D_.2C._",140,50,1488.74,2431.84,890,83,0.35,1488.74,1578.08,1677.36,1771.67,1861.02,1965.25,2054.6,2153.88,2243.22,2337.53,2431.84,29.91,28.74,27.21,25.21,22.98,20.05,16.52,13.12,8.890000000000001,4.66,0.08,0,0
101,"FC035-4E_.2C._",230,50,2252.73,3450.68,1330,185,0.84,2252.73,2370.06,2498.64,2604.92,2728,2851.11,2974.3,3091.91,3215.21,3338.51,3450.68,69.2,65.48999999999999,60.46,55.42,49.46,42.96,35.27,27.72,18.57,9.550000000000001,0.14,0,0
102,"FC035-4E_.2C._",160,50,1747.34,2965.69,1050,130,0.8100000000000001,1747.34,1870.15,1987.44,2104.76,2227.67,2356.18,2473.57,2590.96,2719.58,2842.62,2965.69,42.92,40.54,37.36,33.91,30.2,26.1,21.59,17.09,11.52,5.95,0.12,0,0
103,"FC035-4E_.2C._",130,50,1202.62,2081.17,780,89,0.71,1202.62,1286.97,1376.3,1460.64,1554.95,1644.29,1738.61,1813.08,1907.39,1986.86,2081.17,20.8,19.27,17.39,15.86,13.62,11.62,9.27,7.27,5.03,2.56,0.2,0,0
104,"FC035-4E_.2C._",105,50,861.4299999999999,1402.3,560,57,0.59,861.4299999999999,916.02,970.6,1020.23,1079.77,1144.26,1203.82,1243.53,1293.15,1342.77,1402.3,10.77,9.59,8.65,7.59,6.41,5.47,4.18,3.12,2.29,1.35,0.41,0,0
105,"FC040-2D_.6K._",400,50,4596.81,7127.48,2850,1400,2.7,4596.81,4853.64,5099.46,5356.61,5613.98,5860.21,6128.97,6386.76,6622.32,6869.19,7127.48,295.65,285.1,270.84,251.81,226.45,201.08,169.37,132.89,94.3,51.48,1.25,0,0
106,"FC040-2D_.6K._",230,50,4174.96,6458.49,2550,1050,2.9,4174.96,4398.44,4622.08,4868.11,5091.85,5315.68,5528.46,5774.78,5987.7,6234.25,6458.49,245.37,232.17,214.73,194.65,174.57,151.84,126.47,98.45999999999999,69.39,35.03,1.19,0,0
107,"FC040-2D_.6K._",180,50,3775.36,5800.66,2270,860,3.2,3775.36,3965.45,4166.71,4379.17,4591.74,4793.15,4994.63,5196.04,5386.34,5610.22,5800.66,196.68,181.88,166.56,149.65,130.1,110.55,89.40000000000001,69.84999999999999,49.24,25.46,1.14,0,0
108,"FC040-2D_.6K._",140,50,3153.14,4886.37,1930,650,3.2,3153.14,3298.38,3488.41,3667.16,3846.06,4002.61,4181.53,4360.47,4550.65,4707.3,4886.37,137.38,129.46,116.26,106.75,93.01000000000001,80.86,66.59,51.8,34.36,19.56,1.06,0,0
109,"FC040-4D_.2F._",400,50,3415.65,5283.98,1380,280,0.6,3415.65,3606.46,3789.32,3980.12,4162.98,4353.79,4520.75,4735.4,4902.36,5101.12,5283.98,84.15000000000001,81.15000000000001,77.52,72.63,66.79000000000001,59.38,51.18,40.29,28.94,15.53,0.07000000000000001,0,0
110,"FC040-4D_.2F._",230,50,3018.14,4624.1,1200,210,0.55,3018.14,3177.14,3336.15,3487.2,3654.16,3805.22,3972.17,4139.13,4298.14,4449.19,4624.1,63.32,60.64,57.17,52.44,47.39,41.87,34.93,27.67,19.79,10.48,0.09,0,0
111,"FC040-4D_.2F._",180,50,2716.02,4139.13,1050,170,0.5600000000000001,2716.02,2859.13,3002.24,3145.34,3280.5,3431.55,3566.71,3701.86,3852.92,3996.03,4139.13,50.07,47.39,44.08,40.61,36.03,30.83,25.78,20.1,13.95,7.33,0.09,0,0
112,"FC040-4D_.2F._",140,50,2207.2,3391.8,870,130,0.54,2207.2,2326.46,2445.71,2564.97,2676.27,2795.53,2906.83,3041.99,3153.29,3272.55,3391.8,32.41,30.83,28.46,26.1,23.42,20.26,17.11,13.16,9.529999999999999,4.49,0.07000000000000001,0,0
113,"FC040-4E_.2F._",230,50,3610.36,5162.3,1350,290,1.45,3610.36,3760.26,3918.99,4077.71,4227.61,4386.33,4545.05,4686.14,4853.68,5012.4,5162.3,74.26000000000001,70.48999999999999,65.73,60.28,54.27,47.15,39.46,30.51,20.87,10.25,0.04,0,0
114,"FC040-4E_.2F._",160,50,3072.47,4756.68,1160,270,1.65,3072.47,3231.19,3407.55,3583.91,3751.45,3910.17,4077.71,4254.06,4430.42,4589.14,4756.68,54.27,50.22,46.17,41.42,36.52,31.07,25.62,19.61,13.04,6.19,0.04,0,0
115,"FC040-4E_.2F._",130,50,2208.32,3292.92,770,230,1.7,2208.32,2314.14,2428.77,2534.58,2631.58,2737.39,2869.66,2975.48,3081.29,3187.1,3292.92,27.02,25.34,22.83,20.31,18.21,15.7,12.62,9.41,7.03,3.26,0.04,0,0
116,"FC040-4E_.2F._",105,50,1458.8,2076.05,530,145,1.35,1458.8,1536.28,1584.14,1638,1697.83,1763.65,1829.47,1901.27,1961.11,2014.96,2076.05,11.78,10.55,9.6,8.56,7.33,6.19,5.05,3.72,2.3,1.16,0.18,0,0
117,"FC040-6D_.2F._",400,50,2120.33,3134.08,920,110,0.28,2120.33,2220.71,2321.08,2421.39,2532.87,2627.54,2733.4,2833.61,2933.77,3033.98,3134.08,25.64,24.04,22.45,20.32,18.2,15.68,13.22,10.3,6.92,3.93,0.01,0,0
118,"FC040-6D_.2F._",230,50,1761.93,2692.73,810,73,0.24,1761.93,1851.24,1951.69,2040.91,2130.13,2219.32,2314.08,2419.96,2509.02,2586.94,2692.73,18.35,17.68,16.75,15.36,13.9,12.3,10.44,8.19,5.46,2.94,-0.04,0,0
119,"FC040-6D_.2F._",180,50,1425.97,2100.56,680,57,0.23,1425.97,1492.9,1554.26,1621.18,1693.65,1771.73,1833.03,1905.51,1961.21,2039.26,2100.56,11.85,10.92,10.06,9.06,7.8,6.6,5.34,4.08,2.69,1.29,0.03,0,0
120,"FC040-6D_.2F._",140,50,2468.79,3523.15,540,41,0.21,2468.79,2564.94,2682.47,2784,2885.66,2998.02,3099.75,3201.54,3308.71,3421.29,3523.15,37.45,35.43,32.79,30.33,27,23.22,19.38,15.03,10.37,5.08,0.24,0,0
121,"FC040-6E_.2F._",230,50,2468.79,3523.15,940,130,0.6,2468.79,2564.94,2682.47,2784,2885.66,2998.02,3099.75,3201.54,3308.71,3421.29,3523.15,37.45,35.43,32.79,30.33,27,23.22,19.38,15.03,10.37,5.08,0.24,0,0
122,"FC040-6E_.2F._",160,50,2246.14,3294.16,860,91,0.58,2246.14,2347.45,2454.15,2555.58,2662.42,2763.99,2881.63,2983.32,3079.73,3192.21,3294.16,30.01,29.13,27.81,26.11,23.78,21.07,17.67,14.08,10.12,5.58,0.1,0,0
123,"FC040-6E_.2F._",130,50,1911.83,2862.76,720,76,0.61,1911.83,2002.53,2103.98,2194.73,2290.85,2381.69,2483.19,2579.38,2664.91,2766.47,2862.76,21.25,20.11,18.23,16.71,14.89,12.75,10.48,8.15,5.89,3.18,0.16,0,0
124,"FC040-6E_.2F._",105,50,1306.28,1936.08,490,54,0.5600000000000001,1306.28,1370.33,1429.02,1493.06,1557.08,1621.12,1679.82,1738.55,1802.62,1871.99,1936.08,9.83,8.82,8.07,7.13,6.31,5.36,4.55,3.48,2.34,1.34,0.08,0,0
125,"FC045-4D_.4C._",400,50,3819.19,6357.36,1390,360,0.75,3819.19,4059.76,4334.65,4574.93,4849.57,5078.27,5329.77,5592.57,5866.65,6094.97,6357.36,116.36,111.21,104.65,95.98999999999999,86.39,76.31999999999999,64.38,50.34,33.72,18.98,-0.21,0,0
126,"FC045-4D_.4C._",230,50,3184.58,5602.74,1150,270,0.75,3184.58,3416.48,3676.23,3908.01,4149.01,4399.26,4630.82,4890.21,5103.05,5343.68,5602.74,80.03,75.84999999999999,71.3,65.61,58.98,51.96,43.43,34.52,24.29,13.11,0.04,0,0
127,"FC045-4D_.4C._",180,50,2625.16,4701.66,950,210,0.74,2625.16,2829.21,3033.23,3237.24,3459.76,3654.43,3849.1,4071.52,4275.42,4497.78,4701.66,54.67,50.69,46.33,41.77,36.46,31.35,26.23,19.59,13.71,6.32,0.26,0,0
128,"FC045-4D_.4C._",140,50,2001.14,3763.38,750,140,0.66,2001.14,2177.43,2353.69,2529.97,2706.18,2873.13,3049.39,3244.12,3392.45,3587.21,3763.38,34.62,31.96,28.93,26.08,22.48,19.25,16.22,11.85,8.06,4.08,-0.09,0,0
129,"FC045-4E_.4C._",230,50,3714.46,6310.29,1370,360,1.6,3714.46,3967.24,4239.46,4482.52,4745.02,5007.52,5279.74,5522.79,5775.57,6047.79,6310.29,112.63,107.67,101.12,93.19,84.45999999999999,73.54000000000001,62.03,50.12,34.25,18.57,0.71,0,0
130,"FC045-4E_.4C._",160,50,2790.85,5561.68,1060,300,1.95,2790.85,3063.07,3354.74,3617.24,3908.91,4181.13,4443.63,4735.29,5007.52,5299.18,5561.68,61.63,57.27,52.31,47.35,41.79,36.23,30.48,23.14,15.99,8.25,0.08,0,0
131,"FC045-4E_.4C._",130,50,1833.03,3705.46,700,210,1.75,1833.03,2020.27,2200.31,2401.96,2567.6,2776.45,2963.69,3143.73,3323.77,3503.81,3705.46,25.77,23.86,21.5,19.45,16.95,14.45,11.8,9.01,6.66,3.42,0.34,0,0
132,"FC045-4E_.4C._",105,50,1264.1,2524.39,530,135,1.5,1264.1,1386.53,1508.96,1645.79,1768.22,1883.44,2020.27,2142.7,2272.33,2401.96,2524.39,14.3,13.42,12.68,11.51,10.33,9.16,7.54,6.22,4.31,1.95,0.04,0,0
133,"FC045-6D_.4C._",400,50,2519.92,4220.41,940,125,0.35,2519.92,2684.6,2861.9,3026.43,3197.23,3367.95,3538.62,3702.85,3879.68,4043.76,4220.41,53.06,50.71,47.72,44.1,39.85,34.88,29.45,23.21,16.16,8.65,0.01,0,0
134,"FC045-6D_.4C._",230,50,2213.63,3808.03,790,92,0.32,2213.63,2371.91,2530.16,2694.74,2852.97,3004.8,3175.63,3333.75,3485.54,3656.27,3808.03,37.7,34.9,31.82,28.57,25.31,21.6,17.53,13.37,9.210000000000001,4.32,-0.02,0,0
135,"FC045-6D_.4C._",180,50,1704.3,3084.78,620,68,0.31,1704.3,1850.04,1989.44,2122.45,2255.46,2394.76,2527.72,2660.67,2818.97,2951.87,3084.78,22.17,20.63,19.09,17.19,15.29,12.94,10.58,8.23,5.52,2.71,-0.05,0,0
136,"FC045-6D_.4C._",140,50,1303.62,2405.95,470,44,0.27,1303.62,1404.99,1531.73,1620.41,1747.12,1861.15,1962.5,2076.54,2196.91,2298.26,2405.95,13.5,12.33,11.06,9.880000000000001,8.34,6.89,5.54,4.18,2.73,1.37,-0.04,0,0
137,"FC045-6E_.4C._",230,50,2495.89,4247.54,930,170,0.75,2495.89,2663.38,2844.83,3019.29,3193.76,3361.25,3549.67,3703.2,3898.6,4073.07,4247.54,54.69,52.71,50.03,46.46,41.89,37.03,31.28,24.83,17.09,9.15,0.12,0,0
138,"FC045-6E_.4C._",160,50,2195.81,3961.41,780,115,0.74,2195.81,2370.28,2551.72,2726.19,2893.68,3082.1,3256.57,3424.06,3619.46,3786.95,3961.41,39.32,36.54,33.26,30.09,26.42,22.65,18.38,14.31,9.550000000000001,4.98,0.02,0,0
139,"FC045-6E_.4C._",130,50,1391.45,2744.7,550,78,0.66,1391.45,1518.88,1664.52,1798.03,1931.53,2065.04,2192.48,2338.12,2471.62,2599.06,2744.7,16.43,15.23,14.02,12.81,11.17,9.699999999999999,8.15,6.17,4.53,2.72,0.04,0,0
140,"FC045-6E_.4C._",105,50,1044.33,1915.27,380,50,0.55,1044.33,1133.66,1222.99,1301.15,1390.48,1485.39,1569.13,1664.04,1736.62,1837.11,1915.27,8.44,7.8,7.09,6.45,5.58,4.71,3.91,2.96,2.01,0.98,0.1,0,0
141,"FC050-4D_.4F._",400,50,4931.45,8368.68,1380,550,1.05,4931.45,5278.82,5625.99,5959.13,6292,6638.59,6998.85,7331.19,7677.15,8023.02,8368.68,144.77,139.71,132.53,124.02,112.59,99.03,82.81999999999999,65.55,45.09,23.57,-0.21,0,0
142,"FC050-4D_.4F._",230,50,4147.99,7380.85,1140,430,1.2,4147.99,4453.62,4800.84,5106.34,5411.68,5772.55,6091.63,6396.65,6729.47,7076.09,7380.85,97.26000000000001,92.2,85.55,79.17,70.92,61.35,51.25,39.56,27.59,14.3,-0.18,0,0
143,"FC050-4D_.4F._",180,50,3355.47,6059.72,910,320,1.2,3355.47,3609.14,3886.93,4164.71,4442.44,4708.06,4949.46,5239.18,5516.75,5782.22,6059.72,63.18,58.78,53.69,48.37,42.59,36.57,30.33,23.39,15.76,8.140000000000001,-0.19,0,0
144,"FC050-4D_.4F._",140,50,2542.49,4741.03,710,200,1,2542.49,2747.91,2977.5,3207.12,3424.59,3642.04,3859.43,4088.92,4306.33,4523.66,4741.03,36.88,34.1,31.09,28.31,25.07,21.6,17.44,13.27,9.34,4.48,0.09,0,0
145,"FC050-4E_.4F._",230,50,4570.32,8075.93,1290,510,2.3,4570.32,4907.68,5259.71,5626.4,5963.76,6345.13,6667.82,7034.51,7371.87,7709.23,8075.93,124.19,119.31,112.49,104.2,93.73,82.03,70.09,53.76,36.7,20.13,0.14,0,0
146,"FC050-4E_.4F._",160,50,3704.92,6873.17,1040,390,2.5,3704.92,4027.61,4335.63,4643.66,4981.02,5274.37,5611.73,5949.09,6242.45,6550.47,6873.17,78.86,74.23,69.34999999999999,63.51,56.68,49.13,40.11,30.85,21.59,10.62,0.1,0,0
147,"FC050-4E_.4F._",130,50,2971.53,5611.73,820,310,2.4,2971.53,3220.88,3484.9,3763.59,4012.94,4291.63,4555.65,4819.67,5083.69,5347.71,5611.73,48.4,45.23,40.6,35.97,32.07,26.95,21.83,16.96,11.35,5.5,0.34,0,0
148,"FC050-4E_.4F._",105,50,2164.8,4276.96,600,210,2.1,2164.8,2355.48,2575.5,2795.51,3015.53,3220.88,3426.23,3660.91,3836.93,4056.95,4276.96,27.44,25.24,23.05,20.37,17.45,15.25,12.57,9.16,6.48,3.07,0.14,0,0
149,"FC050-6D_.4C._",400,50,3213.65,5537.17,920,200,0.5600000000000001,3213.65,3440.13,3683.39,3909.87,4153.12,4379.61,4597.7,4840.95,5075.82,5302.3,5537.17,63.89,61.77,58.6,54.76,49.47,43.65,36.9,28.7,19.97,9.91,0.12,0,0
150,"FC050-6D_.4C._",230,50,2710.36,4832.57,770,140,0.49,2710.36,2920.07,3138.16,3339.47,3565.95,3767.27,3976.97,4186.68,4413.16,4614.47,4832.57,44.05,41.93,39.02,35.98,32.01,27.64,23.28,18.12,12.3,6.34,0.12,0,0
151,"FC050-6D_.4C._",180,50,2215.46,4161.51,610,105,0.47,2215.46,2408.39,2601.32,2794.24,3003.95,3180.1,3373.03,3574.34,3775.66,3960.2,4161.51,27.25,25.79,24.07,21.95,19.7,17.32,14.41,11.24,7.53,4.09,0.12,0,0
152,"FC050-6D_.4C._",140,50,1619.9,3079.44,470,64,0.4,1619.9,1770.89,1913.49,2064.47,2207.07,2349.67,2500.66,2634.87,2794.24,2920.07,3079.44,15.6,14.54,13.49,12.3,10.71,9.119999999999999,7.67,6.34,4.36,2.37,0.12,0,0
153,"FC050-6E_.4F._",230,50,3122.57,5567.55,920,220,0.96,3122.57,3366.23,3609.88,3845.14,4105.6,4349.26,4584.51,4836.57,5080.23,5315.49,5567.55,56.68,54.6,51.52,47.85,43.38,37.73,31.77,24.83,16.99,8.75,0.02,0,0
154,"FC050-6E_.4F._",160,50,2710.87,5004.61,800,160,1.05,2710.87,2929.32,3172.98,3391.43,3618.29,3861.94,4080.4,4315.65,4542.5,4777.76,5004.61,42.89,40.01,36.64,33.06,29.29,25.03,20.76,16.1,10.94,5.08,0.02,0,0
155,"FC050-6E_.4F._",130,50,1828.67,3584.68,540,130,1.1,1828.67,1996.71,2164.74,2366.39,2534.43,2719.28,2887.31,3063.76,3223.39,3408.24,3584.68,18.58,16.79,15.2,13.22,11.43,9.65,7.86,5.98,4.09,2.21,0.12,0,0
156,"FC050-6E_.4F._",105,50,1274.14,2357.99,370,82,0.9,1274.14,1374.96,1492.59,1601.81,1711.04,1837.07,1946.29,2038.71,2131.14,2248.76,2357.99,9.35,8.359999999999999,7.56,6.67,5.78,4.98,4.09,3.2,2.21,0.92,0.02,0,0
157,"FC056-4D_.4I._",400,50,7314.27,12361.48,1220,1000,1.8,7314.27,7792.2,8291.99,8813.66,9313.799999999999,9835.83,10336.33,10836.97,11337.67,11838.7,12361.48,153.19,144.38,134.11,122.06,108.85,93.86,77.7,60.37,42.45,21.88,0.72,0,0
158,"FC056-4D_.4I._",230,50,5415.05,9478.65,900,600,1.65,5415.05,5805.78,6218.33,6609.21,7021.9,7456.48,7847.74,8260.68,8673.799999999999,9087.059999999999,9478.65,84.95,80.25,74.38,68.51000000000001,61.46,52.65,43.55,34.44,23.87,12.12,0.35,0,0
159,"FC056-4D_.4I._",180,50,4611.84,8095.31,760,450,1.6,4611.84,4967.15,5304.72,5660.05,5997.68,6353.1,6708.63,7064.11,7384.09,7739.72,8095.31,62.32,57.27,52.23,46.95,41.42,35.42,28.45,21.96,15.71,8.02,0.58,0,0
160,"FC056-4D_.4I._",140,50,3603.99,6375.02,620,310,1.4,3603.99,3870.24,4154.29,4420.69,4687.05,4988.95,5255.47,5539.77,5788.49,6090.62,6375.02,37.28,35.36,32.96,29.84,26.96,23.6,19.52,14.95,11.35,6.06,0.78,0,0
161,"FC056-4D_.6F._",400,50,7804.43,13208.2,1300,1250,2.2,7804.43,8350.66,8857.870000000001,9404.1,9969.84,10516.07,11042.79,11589.02,12154.75,12700.98,13208.2,186.32,175.71,163.78,149.86,134.29,117.39,99.81999999999999,76.95999999999999,54.42,28.25,0.08,0,0
162,"FC056-4D_.6F._",230,50,5736.56,10106.39,950,780,2.4,5736.56,6165.74,6614.43,7063.11,7472.79,7921.48,8331.15,8799.34,9248.030000000001,9677.209999999999,10106.39,97.5,92.2,83.92,76.63,68.01000000000001,58.4,48.13,36.2,24.93,11.35,0.08,0,0
163,"FC056-4D_.6F._",180,50,4429.51,8116.56,760,550,2.2,4429.51,4780.66,5190.33,5541.48,5912.13,6263.28,6672.95,7004.59,7375.25,7726.39,8116.56,60.39,57.41,53.43,49.12,44.15,38.52,31.56,24.93,17.97,9.359999999999999,0.08,0,0
164,"FC056-4D_.6F._",140,50,3434.59,6302.3,600,360,1.9,3434.59,3714.21,4039.34,4299.45,4575.82,4900.96,5161.07,5453.69,5713.8,6006.42,6302.3,35.87,33.93,31.45,28.96,26.2,23.16,19.02,15.16,10.74,5.77,0.25,0,0
165,"FC056-6D_.4F._",400,50,5098.36,8606.559999999999,860,390,0.8100000000000001,5098.36,5442.62,5786.89,6147.54,6508.2,6836.07,7213.11,7557.38,7885.25,8262.290000000001,8606.559999999999,69.69,66.56,62.19,57.03,50.94,45,37.19,29.22,21.09,10.62,0,0,0
166,"FC056-6D_.4F._",230,50,3182.95,5947.54,560,210,0.75,3182.95,3450.49,3740.33,4019.02,4286.56,4554.1,4843.93,5111.48,5412.46,5657.7,5947.54,28.45,27.28,25.58,23.67,21.33,18.78,15.7,12.3,8.58,4.54,0.08,0,0
167,"FC056-6D_.4F._",180,50,2525.25,4453.77,420,135,0.63,2525.25,2714.75,2904.26,3093.77,3294.43,3483.93,3673.44,3874.1,4063.61,4253.11,4453.77,17.08,16.02,14.64,13.57,12.09,10.39,8.69,6.67,4.54,2.42,0.02,0,0
168,"FC056-6D_.4F._",140,50,1905.6,3375.92,330,80,0.51,1905.6,2040.14,2184.28,2357.26,2482.19,2635.95,2789.71,2924.25,3068.4,3222.16,3375.92,10.41,9.68,8.76,7.75,7.02,5.92,4.82,3.72,2.62,1.34,0.06,0,0
169,"FC056-6E_.4F._",230,50,5195.53,8882.68,880,430,1.95,5195.53,5544.69,5921.79,6298.88,6662.01,7039.11,7402.23,7765.36,8156.42,8519.549999999999,8882.68,77.22,73.25,68.08,62.25,55.63,48.08,40.53,31.39,21.46,11.26,0.13,0,0
170,"FC056-6E_.4F._",160,50,4027,7239.29,670,280,1.85,4027,4341.25,4667.13,4969.74,5307.26,5621.51,5935.75,6284.92,6575.88,6913.41,7239.29,43.89,40.91,37.37,33.73,29.87,25.78,21.15,16.07,11.32,6.03,0.04,0,0
171,"FC056-6E_.4F._",130,50,2979.52,5609.87,500,195,1.65,2979.52,3247.21,3503.26,3782.59,4027,4306.33,4550.74,4818.44,5086.13,5330.54,5609.87,24.68,22.91,21.04,18.94,16.62,14.42,11.88,9.23,6.47,3.38,0.18,0,0
172,"FC056-6E_.4F._",105,50,2199.72,4085.2,390,130,1.4,2199.72,2385.94,2560.52,2746.74,2944.6,3130.82,3328.68,3514.9,3701.12,3875.7,4085.2,14.64,13.86,12.98,11.77,10.66,9.23,7.68,6.03,4.26,2.38,0.04,0,0
173,"FC063-4D_.6K._",400,50,12175.41,18780.33,1360,1900,3.2,12175.41,12844.26,13457.38,14154.1,14822.95,15491.8,16104.92,16801.64,17470.49,18083.61,18780.33,202.83,190.87,177.73,161.79,142.66,122.74,102.42,78.12,53.41,27.52,0.42,0,0
174,"FC063-4D_.6K._",230,50,9639.34,15575.41,1110,1350,3.8,9639.34,10224.59,10865.57,11422.95,12008.2,12593.44,13234.43,13791.8,14404.92,14990.16,15575.41,132.3,123.54,113.58,102.02,90.87,78.12,63.77,49.43,33.89,17.16,0.42,0,0
175,"FC063-4D_.6K._",180,50,8162.3,13150.82,920,1050,3.8,8162.3,8663.93,9165.57,9667.209999999999,10140.98,10642.62,11144.26,11645.9,12147.54,12649.18,13150.82,93.26000000000001,85.29000000000001,76.92,68.55,59.79,51.02,41.46,31.9,21.94,11.98,0.82,0,0
176,"FC063-4D_.6K._",140,50,6295.08,10382.51,740,730,3.4,6295.08,6707.95,7120.83,7513.05,7946.57,8359.440000000001,8731.030000000001,9185.190000000001,9536.129999999999,9969.639999999999,10382.51,57.71,53.58,49.15,44.43,38.23,32.62,27.01,20.52,14.62,7.83,0.16,0,0
177,"FC063-6D_.4I._",400,50,7627.7,12158.5,890,590,1.3,7627.7,8078.73,8509.26,8980.790000000001,9452.32,9882.85,10333.88,10764.41,11215.44,11686.97,12158.5,86.12,81.59,76.02,69.93000000000001,62.44,54.61,45.21,35.63,25.36,13.53,0.12,0,0
178,"FC063-6D_.4I._",230,50,5393.06,9062.799999999999,610,360,1.3,5393.06,5762.08,6131.11,6520.63,6848.65,7217.68,7566.2,7955.72,8324.75,8693.77,9062.799999999999,41.73,38.59,35.11,31.46,27.45,23.97,19.62,15.09,10.05,5.52,0.12,0,0
179,"FC063-6D_.4I._",180,50,4198.85,6883.8,480,230,1.1,4198.85,4449.26,4727.5,5019.64,5270.05,5534.37,5826.51,6076.92,6341.24,6591.65,6883.8,24.91,23.02,21.13,18.65,16.64,14.04,11.33,8.85,6.01,2.94,0.22,0,0
180,"FC063-6D_.4I._",140,50,3072.01,5214.4,360,140,0.9,3072.01,3238.95,3503.27,3725.86,3934.53,4143.21,4365.79,4546.64,4783.14,4977.91,5214.4,12.15,11.44,10.62,9.67,8.85,7.55,6.25,4.95,3.18,1.76,0.22,0,0
181,"FC063-6E_.4I._",230,50,7156.41,12054.65,880,600,2.7,7156.41,7649.49,8122.21,8615.68,9109.26,9623.66,10097.09,10611.92,11106.29,11559.79,12054.65,90.51000000000001,85.63,80.06,73.27,65.95,57.07,48.01,37.03,25.88,14.03,0.44,0,0
182,"FC063-6E_.4I._",160,50,5176.35,9696.799999999999,650,420,2.8,5176.35,5628.11,6100.47,6552.33,6983.86,7435.83,7887.9,8339.969999999999,8792.26,9264.91,9696.799999999999,47.59,44.28,40.45,36.62,31.92,27.57,22.69,17.82,11.9,6.68,0.23,0,0
183,"FC063-6E_.4I._",130,50,3847.81,7400.38,480,300,2.6,3847.81,4196.76,4566.28,4915.3,5264.32,5633.92,6003.62,6352.75,6701.98,7051.15,7400.38,27.17,25.26,22.99,20.73,18.47,15.86,12.73,9.94,6.64,3.68,0.37,0,0
184,"FC063-6E_.4I._",105,50,2948.12,5432.06,360,200,2.2,2948.12,3194.37,3420.13,3625.44,3953.78,4220.65,4467.01,4713.34,4939.26,5185.66,5432.06,15.12,14.08,13.04,11.65,10.26,8.69,7.13,5.74,3.82,2.08,0.34,0,0
185,"FC071-4D_.7M._",400,50,13775.92,24542.37,1350,2900,4.9,13775.92,14804.62,15939.93,17004.59,18069.5,19170.69,20272.13,21303.41,22441.49,23474.07,24542.37,281.12,268.13,252.26,234.94,215.69,189.7,161.77,128.55,91,47.66,1.91,0,0
186,"FC071-4D_.7M._",230,50,11981.46,20823.86,1120,2100,5.7,11981.46,12868.32,13790.83,14642.57,15529.98,16417.26,17340.51,18122.04,19010.37,19899.26,20823.86,189.53,177.98,164.51,150.56,134.68,119.76,100.51,81.73999999999999,58.63,31.19,1.34,0,0
187,"FC071-4D_.7M._",180,50,10041.4,17742.7,940,1600,5.7,10041.4,10785.86,11530.62,12346.27,13162.29,13872.13,14652.98,15398.6,16179.7,16925.69,17742.7,128.77,123,114.83,106.18,94.63,82.59999999999999,69.13,54.21,38.81,21,1.74,0,0
188,"FC071-4D_.7M._",140,50,7552.97,14121.58,750,1100,5.2,7552.97,8202.690000000001,8885.17,9502.82,10250.5,10868.22,11453.69,12136.73,12852.28,13470.62,14121.58,86.75,83.23,77.51000000000001,70.89,62.96,55.91,47.09,36.95,26.36,14.45,1.22,0,0
189,"FC071-6D_.6K._",400,50,11039.53,17013.18,890,890,1.8,11039.53,11625.18,12240.12,12855.05,13469.99,14055.64,14612,15197.66,15812.59,16427.53,17013.18,110.17,103.07,94.7,85.70999999999999,75.89,65.23,54.56,41.81,29.48,14.43,0.42,0,0
190,"FC071-6D_.6K._",230,50,8872.620000000001,14026.35,710,600,1.8,8872.620000000001,9399.709999999999,9926.790000000001,10453.88,10893.12,11449.49,11976.57,12474.38,13001.46,13528.55,14026.35,70.45,65.02,59.37,53.73,47.46,40.56,32.4,25.3,17.14,8.15,0.42,0,0
191,"FC071-6D_.6K._",180,50,7398.31,11825.07,600,440,1.75,7398.31,7809.54,8293.33,8704.559999999999,9164.17,9599.59,10059.2,10518.81,10930.04,11389.65,11825.07,50.2,46.57,41.91,37.59,33.1,27.58,22.57,17.22,11.86,5.99,0.46,0,0
192,"FC071-6D_.6K._",140,50,5969.31,9616.610000000001,480,300,1.55,5969.31,6340.22,6711.13,7040.83,7432.35,7782.66,8132.96,8545.09,8895.4,9266.309999999999,9616.610000000001,32.27,29.48,27.12,24.18,21.09,18.15,15.06,11.09,8.15,3.88,0.5,0,0
193,"FC071-6E_.6K._",230,50,10831.26,16485.81,850,890,4.1,10831.26,11388.75,11999.34,12556.83,13087.77,13645.26,14255.85,14760.25,15317.74,15901.77,16485.81,95.78,89.91,82.53,74.77,66.06,57.36,47.13,36.72,25.55,13.44,0.38,0,0
194,"FC071-6E_.6K._",160,50,7938.68,12844.6,620,650,4.5,7938.68,8429.27,8897.559999999999,9388.15,9878.75,10413.94,10904.53,11350.52,11863.41,12331.71,12844.6,51.2,46.59,41.66,36.89,31.96,27.19,21.78,17.01,11.29,6.2,0.32,0,0
195,"FC071-6E_.6K._",130,50,5842.51,9835.74,460,470,4.2,5842.51,6251.87,6650.07,7028.37,7446.49,7824.79,8242.91,8621.200000000001,8999.5,9397.709999999999,9835.74,27.99,25.84,23.71,21.3,18.6,15.62,12.92,10.36,7.1,3.83,0.14,0,0
196,"FC071-6E_.6K._",105,50,4300.65,7187.66,350,310,3.5,4300.65,4599.3,4858.14,5176.7,5435.54,5734.2,6012.94,6351.42,6630.16,6908.91,7187.66,16.89,15.33,13.77,12.07,10.51,8.800000000000001,7.24,5.25,3.69,1.85,0.28,0,0
197,"FC071-8D_.6F._",400,50,7902,12159.71,640,420,1.1,7902,8313.370000000001,8745.309999999999,9177.25,9629.76,10020.57,10473.08,10884.45,11295.83,11707.2,12159.71,53.89,50.12,46.14,41.85,37.04,32.02,26.16,19.88,14.12,7.32,0.1,0,0
198,"FC071-8D_.6F._",230,50,5968.54,9280.1,480,240,0.83,5968.54,6277.07,6626.74,6976.41,7284.94,7614.04,7943.13,8292.799999999999,8601.33,8951,9280.1,28.67,27.31,25.42,23.33,21.03,18.31,15.17,11.71,8.26,4.28,0.01,0,0
199,"FC071-8D_.6F._",180,50,4878.4,7572.9,390,160,0.75,4878.4,5145.8,5413.19,5701.15,5947.97,6215.37,6482.76,6750.15,7017.54,7284.94,7572.9,19.25,17.99,16.42,14.75,12.97,11.09,9.31,7.21,5.23,2.61,0.01,0,0
200,"FC071-8D_.6F._",140,50,3911.68,6112.52,310,110,0.64,3911.68,4137.93,4343.62,4569.87,4796.13,5001.81,5228.07,5433.76,5618.88,5886.27,6112.52,12.13,10.98,10.04,9.199999999999999,7.84,6.69,5.64,4.28,2.92,1.14,0.11,0,0
201,"FC080-6D_.6K._",400,50,12889.2,23119.26,900,1400,2.7,12889.2,13907.25,14924.73,15976.96,16993.75,17974.76,19060.75,20076.04,21090.88,22140.28,23119.26,137.01,132.11,124.78,115.73,105.46,92.51000000000001,77.59999999999999,60.99,42.42,21.41,-0.19,0,0
202,"FC080-6D_.6K._",230,50,10029.56,18831.59,690,940,3,10029.56,10906.92,11819.2,12661.18,13503.05,14414.93,15221.19,16203.01,17079.4,17920.29,18831.59,82.34999999999999,76.95999999999999,70.61,64.25,57.4,49.33,40.53,31,21.47,10.47,-0.04,0,0
203,"FC080-6D_.6K._",180,50,8054.54,15738.85,560,670,2.8,8054.54,8827.1,9564.280000000001,10371.64,11143.74,11915.78,12687.59,13459.4,14195.89,15002.56,15738.85,53.07,50.37,46.7,42.54,37.89,33,27.13,21.26,14.66,7.57,0.14,0,0
204,"FC080-6D_.6K._",140,50,6292.07,12170.93,430,430,2.4,6292.07,6885.06,7453.33,8071.01,8639.27,9232.030000000001,9800.129999999999,10417.53,10960.86,11578.22,12170.93,30.95,28.54,26.12,23.54,21.13,17.68,14.58,10.8,7.53,3.57,-0.06,0,0
205,"FC080-8D_.6K._",400,50,11371.37,17363.95,670,690,1.75,11371.37,11975.88,12580.4,13211.19,13736.86,14393.94,14972.17,15550.4,16181.2,16759.43,17363.95,71.65000000000001,67.73999999999999,62.7,57.03,50.73,43.8,35.74,27.67,18.1,9.779999999999999,0.08,0,0
206,"FC080-8D_.6K._",230,50,9321.27,13894.56,500,430,1.6,9321.27,9741.809999999999,10267.47,10661.72,11108.53,11634.2,12054.73,12501.55,12974.64,13395.18,13894.56,33.97,31.58,28.56,25.53,22,17.72,14.45,10.54,6.76,3.36,0.33,0,0
207,"FC080-8D_.6K._",180,50,7271.18,10819.42,390,290,1.45,7271.18,7586.58,7980.83,8322.51,8716.76,9058.440000000001,9400.120000000001,9715.52,10109.77,10504.02,10819.42,20.74,19.36,17.34,15.71,13.56,11.67,9.779999999999999,7.64,5.25,2.73,0.08,0,0
208,"FC080-8D_.6K._",140,50,5536.49,8220.299999999999,300,180,1.2,5536.49,5808.08,6053.39,6339.59,6584.9,6871.09,7157.29,7423.04,7688.79,7954.55,8220.299999999999,11.8,10.79,9.81,8.83,7.75,6.68,5.5,4.13,3.05,1.38,0.21,0,0
209,"FC090-6D_.7Q._",400,50,23171.58,35665.04,870,3400,6.3,23171.58,24351.68,25596.71,26906.56,28150.41,29458.86,30701.63,31943.21,33250.04,34425.07,35665.04,186.91,179.1,168.56,154.9,140.08,121.35,102.62,79.61,55.04,28.9,0.04,0,0
210,"FC090-6D_.7Q._",230,50,16710.55,28768.4,620,1900,6,16710.55,17891.94,19072.7,20253.23,21564.7,22613.12,23923.51,25168.11,26281.03,27590.45,28768.4,99.25,96.12,90.65000000000001,84.40000000000001,76.59,67.62,55.91,43.81,30.54,15.33,-0.28,0,0
211,"FC090-6D_.7Q._",180,50,12955.39,21412.09,480,1250,5.4,12955.39,13743.35,14662.45,15515.45,16368.12,17220.57,18007.13,18858.83,19710.1,20561.26,21412.09,58.35,57.57,56,52.87,48.57,43.5,37.64,29.84,20.47,10.72,-0.21,0,0
212,"FC090-6D_.7Q._",140,50,10293.93,16611.18,380,800,4.6,10293.93,10931.62,11569.15,12153.41,12843.76,13534.19,14064.85,14648.67,15338.32,15974.79,16611.18,36.47,35.2,33.3,31.09,27.93,25.08,21.29,17.49,11.81,6.12,0.12,0,0
213,"FC090-8D_.7M._",400,50,17158.76,28863.68,680,1750,3.6,17158.76,18302.85,19490.94,20679.03,21823.12,22967.21,24199.31,25343.4,26531.49,27675.58,28863.68,128.39,123.27,115.96,107.19,97.19,85.98,72.34,56.74,39.92,21.4,0.6899999999999999,0,0
214,"FC090-8D_.7M._",230,50,13618.48,24525.34,520,1200,4,13618.48,14720.57,15822.65,16848.73,17950.82,19052.9,20193,21295.08,22397.17,23461.25,24525.34,80.2,76.41,71.78,66.31,59.58,52.63,43.58,34.11,24.01,12.22,0.43,0,0
215,"FC090-8D_.7M._",180,50,11414.31,20725.04,440,930,3.8,11414.31,12326.38,13276.45,14188.52,15138.6,16050.67,17000.74,17874.81,18786.88,19774.96,20725.04,55.58,52.21,48,44.21,39.16,33.69,27.79,21.9,15.38,8.220000000000001,0.64,0,0
216,"FC090-8D_.7M._",140,50,8450.07,16354.69,340,610,3.4,8450.07,9210.129999999999,10046.2,10806.26,11566.32,12402.38,13200.45,13998.51,14720.57,15594.63,16354.69,32.42,30.32,28.43,25.69,23.59,20.01,16.85,13.06,9.69,4.85,0.01,0,0
217,"FC100-8D_.7Q._",400,50,19879.98,34666.04,670,2200,4.2,19879.98,21363.89,22794.79,24278.7,25762.61,27193.52,28677.42,30214.32,31698.23,33235.13,34666.04,138.64,136.12,131.33,124.53,114.45,101.85,86.48,69.09,48.93,24.49,0.55,0,0
