IdFanModel,Model,Voltage,Frequency,Xmin,Xmax,Giri,PotenzaAssorbita,CorrenteAssorbita,X1,X2,X3,X4,X5,X6,X7,X8,X9,X10,X11,Y1,Y2,Y3,Y4,Y5,Y6,Y7,Y8,Y9,Y10,Y11,PotenzaSonora,PressioneSonora
218,"FC100-8D_.7Q._",230,50,14633.31,28889.41,530,1500,4.7,14633.31,16064.22,17495.13,18926.04,20356.95,21734.86,23218.77,24596.68,26027.59,27458.5,28889.41,76.90000000000001,73.88,69.84999999999999,65.06,59.01,51.2,43.39,34.06,23.23,12.14,0.3,0,0
219,"FC100-8D_.7Q._",180,50,11559.5,22953.78,420,930,3.7,11559.5,12672.43,13838.36,15004.29,16117.22,17230.15,18396.07,19562,20727.92,21787.86,22953.78,48.43,45.91,42.88,39.1,35.32,30.54,25.5,19.95,13.9,7.35,0.55,0,0
220,"FC100-8D_.7Q._",140,50,8750.68,17707.12,340,600,3.1,8750.68,9651.620000000001,10552.57,11400.51,12301.46,13255.4,14156.34,15004.29,15958.23,16753.18,17707.12,27.01,25.75,23.73,22.22,19.7,16.93,14.41,11.38,7.6,4.83,0.55,0,0
221,"FE031-4D_.0C._",400,50,1076.55,2220.67,1410,120,0.29,1076.55,1189.37,1306.35,1423.31,1531.91,1648.86,1769.98,1878.54,2003.79,2112.28,2220.67,97.88,92.72,85.91,78.59,70.78,62.97,54.16,44.68,32.55,19.59,0.31,0,0
222,"FE031-4D_.0C._",230,50,971.52,2040.84,1230,92,0.26,971.52,1080.18,1184.66,1293.3,1393.58,1506.38,1610.81,1723.58,1827.96,1928.15,2040.84,71.45999999999999,67.14,63.15,58.33,53.17,46.85,40.04,31.89,22.59,12.61,-0.02,0,0
223,"FE031-4D_.0C._",180,50,874.97,1835.92,1050,77,0.28,874.97,966.91,1063.03,1167.53,1251.11,1355.58,1451.68,1551.95,1635.48,1731.54,1835.92,51.03,47.53,44.04,40.72,37.39,32.9,28.25,22.76,16.94,9.460000000000001,-0.01,0,0
224,"FE031-4D_.0C._",140,50,715.6900000000001,1518.08,830,57,0.26,715,790,870,958,1041,1116,1196,1267,1359,1442,1518,30,28,26,24,21,19,16,13,8,4,0,0,0
225,"FE031-4E_.0C._",230,50,1190.55,2213.11,1400,130,0.59,1190.55,1290.41,1394.27,1502.11,1597.98,1705.83,1805.69,1909.54,2013.39,2113.25,2213.11,90.66,85.15000000000001,78.69,71.92,65.62,58.53,50.66,41.68,31.13,17.27,0.57,0,0
226,"FE031-4E_.0C._",160,50,994.83,2113.25,1260,105,0.66,994.83,1110.67,1214.52,1326.36,1446.19,1550.05,1665.88,1777.73,1893.56,2001.41,2113.25,69.40000000000001,65.62,61.84,57.74,52.71,47.19,40.11,32.07,22.78,11.6,0.26,0,0
227,"FE031-4E_.0C._",130,50,808.59,1846.63,850,90,0.74,808.59,909.95,1014.8,1119.65,1224.51,1325.86,1434.21,1535.57,1636.92,1748.77,1846.63,26.31,25.89,24.93,23.27,21.34,18.86,16.25,13.08,8.94,4.81,0.4,0,0
228,"FE031-4E_.0C._",105,50,535.98,1130.14,550,63,0.65,535.98,591.9,654.8099999999999,714.23,773.64,829.5599999999999,892.48,948.4,1011.31,1070.72,1130.14,11.15,10.18,9.220000000000001,8.390000000000001,7.56,6.6,5.77,4.53,3.29,1.91,0.26,0,0
229,"FE035-4D_.0C._",400,50,1642.04,3100.16,1360,175,0.34,1642.04,1786.54,1931.03,2075.53,2220.03,2371.1,2509.03,2660.1,2798.03,2955.67,3100.16,104.77,96.56,88.36,79.69,71.72,62.81,53.67,42.42,29.77,15.7,0.23,0,0
230,"FE035-4D_.0C._",230,50,1254.52,2679.8,1050,130,0.36,1254.52,1399.01,1530.38,1674.88,1825.94,1957.31,2108.37,2252.87,2384.24,2528.74,2679.8,63.28,59.3,55.31,50.16,44.77,39.38,32.81,26.02,18.52,10.08,0.23,0,0
231,"FE035-4D_.0C._",160,50,1064.04,2193.76,840,94,0.34,1064.04,1175.7,1280.79,1405.58,1510.67,1628.9,1740.56,1858.78,1963.88,2075.53,2193.76,36.8,33.98,31.64,28.36,25.08,21.8,18.52,14.3,9.84,5.39,0,0,0
232,"FE035-4D_.0C._",140,50,801.3099999999999,1655.17,630,62,0.29,801.3099999999999,880.13,965.52,1057.47,1136.29,1221.67,1307.06,1405.58,1484.4,1569.79,1655.17,20.86,19.45,17.81,16.17,14.3,11.95,9.84,7.5,5.16,2.81,0.23,0,0
233,"FE035-4E_.0F._",230,50,1674.69,3139.22,1400,200,0.9,1674.69,1821.14,1967.6,2114.05,2254.65,2412.81,2559.27,2705.72,2840.46,2992.77,3139.22,112.36,103.58,95.63,87.47,79.31,69.06,58.59,46.67,33.07,16.75,0.43,0,0
234,"FE035-4E_.0F._",160,50,1405.22,2986.91,1230,170,1.1,1405.22,1563.39,1715.7,1873.87,2037.89,2196.06,2354.23,2512.4,2664.71,2828.74,2986.91,88.51000000000001,83.28,77.84,71.98,65.08,57.55,49.39,39.56,28.47,15.7,0.43,0,0
235,"FE035-4E_.0F._",130,50,1200.18,2705.72,920,140,1.15,1200.18,1352.49,1498.95,1645.4,1797.71,1955.88,2096.48,2248.79,2401.1,2547.55,2705.72,40.6,38.09,35.58,32.86,30.56,27.21,23.65,19.68,14.03,7.75,0.64,0,0
236,"FE035-4E_.0F._",105,50,827.29,1739.13,510,99,1.05,827.29,917.1900000000001,1011.37,1101.27,1191.17,1285.35,1375.25,1460.87,1550.77,1649.23,1739.13,14.05,12.98,11.75,10.68,9.460000000000001,8.24,6.71,5.33,3.96,1.97,0.29,0,0
237,"FE040-4E_.2F._",230,50,2207.68,4729.49,1320,310,1.35,2207.68,2452.01,2713.79,2975.57,3219.9,3464.22,3717.28,3979.06,4223.39,4467.71,4729.49,126.69,122.07,115.99,108.18,98.64,88.22,74.92,58.72,41.65,22.85,0.87,0,0
238,"FE040-4E_.2F._",160,50,2116.45,4045.69,870,260,1.7,2116.45,2300.49,2497.22,2687.61,2884.34,3081.07,3265.11,3455.5,3658.58,3855.31,4045.69,45.89,44.41,42.73,39.79,36.21,32,27.37,21.9,15.17,8.02,0.45,0,0
239,"FE040-4E_.2F._",130,50,1176.96,2500.52,470,185,1.55,1176.96,1305.41,1433.86,1567.89,1701.92,1830.37,1964.4,2098.43,2232.46,2366.49,2500.52,14.84,13.36,12.25,11.14,10.03,8.550000000000001,7.25,5.77,4.48,2.26,0.4,0,0
240,"FE040-4E_.2F._",105,50,716.13,1496.06,350,120,1.25,716.13,788.35,865.38,952.04,1029.07,1106.1,1178.31,1269.78,1342,1419.03,1496.06,8.289999999999999,7.49,6.69,6.05,5.26,4.62,3.98,3.02,2.22,1.27,0.47,0,0
241,"FE042-4E_.2F._",230,50,2054.11,5177.4,1280,370,1.6,2054.11,2356.3,2674.51,2992.91,3295.51,3622.11,3932.95,4227.96,4554.97,4866.16,5177.4,121.07,119.32,115.36,108.32,99.51000000000001,88.06,74.41,59.43,41.14,21.53,1.04,0,0
242,"FE042-4E_.2F._",160,50,1996.96,4240.31,840,260,1.75,1996.96,2228.16,2446.58,2671.47,2883.55,3114.98,3339.98,3571.44,3790.1,4008.77,4240.31,42.96,42.08,40.13,37.29,34.09,29.3,24.68,19.34,13.3,7.08,0.5,0,0
243,"FE042-4E_.2F._",130,50,1414.21,2917.64,500,185,1.55,1414.21,1555.57,1716.18,1863.94,2011.73,2165.9,2307.26,2467.87,2615.65,2769.84,2917.64,16.93,15.16,13.56,12.14,10.37,9.130000000000001,7.35,5.76,3.98,2.39,0.44,0,0
244,"FE042-4E_.2F._",105,50,592.71,1915.99,380,125,1.3,592.71,727.6,862.51,984.55,1125.88,1241.5,1389.24,1511.31,1652.63,1787.53,1915.99,10.84,9.949999999999999,8.710000000000001,8.01,6.77,5.88,4.82,3.58,2.52,1.45,0.57,0,0
245,"FE045-4E_.4I._",230,50,2940.52,5411.48,1310,610,2.8,2940.52,3182.61,3433.04,3675.13,3925.57,4167.65,4426.43,4660.17,4918.96,5161.04,5411.48,144.53,138.95,130.46,120.37,107.88,94.87,80.27,64.59999999999999,46.01,25.83,0.33,0,0
246,"FE045-4E_.4I._",160,50,2623.3,4843.83,1110,460,2.9,2623.3,2840.35,3057.39,3282.78,3524.87,3741.91,3950.61,4184.35,4393.04,4626.78,4843.83,104.43,100.18,93.81,86.37,77.61,67.78,57.43,44.15,31.14,15.47,0.33,0,0
247,"FE045-4E_.4I._",130,50,1955.48,4092.52,890,350,2.9,1955.48,2164.17,2372.87,2589.91,2806.96,3007.3,3232.7,3449.74,3650.09,3875.48,4092.52,65.93000000000001,65.93000000000001,62.74,57.69,51.85,44.95,37.51,30.07,21.31,11.75,0.6,0,0
248,"FE045-4E_.4I._",105,50,1588.17,3341.22,710,260,2.3,1588.17,1763.48,1938.78,2105.74,2289.39,2464.7,2640,2806.96,2990.61,3165.91,3341.22,43.09,42.29,40.17,37.24,33.53,29.54,24.5,18.66,13.08,6.97,0.33,0,0
249,"FE045-6E_.4F._",230,50,2235.36,4916.08,910,210,0.91,2235.36,2500.78,2772.83,3031.62,3310.3,3569.09,3841.14,4113.19,4391.88,4650.66,4916.08,68.18000000000001,66.29000000000001,63.39,59.99,55.07,49.41,42.22,34.03,23.83,12.99,0.39,0,0
250,"FE045-6E_.4F._",160,50,1976.58,4232.63,640,160,1.1,1976.58,2195.55,2421.16,2653.4,2872.37,3097.97,3330.21,3549.18,3774.79,4000.39,4232.63,30.88,27.99,25.47,22.57,19.8,17.02,13.75,10.6,7.32,4.17,0.52,0,0
251,"FE045-6E_.4F._",130,50,1170.01,2057.68,330,105,0.95,1170.01,1257.74,1340.32,1438.37,1531.27,1613.84,1706.74,1789.31,1882.21,1975.11,2057.68,8.359999999999999,7.67,6.99,6.2,5.52,4.73,3.65,3.07,2.09,1.11,0.32,0,0
252,"FE045-6E_.4F._",105,50,855.1900000000001,1469.34,260,70,0.78,855.1900000000001,911.96,979.05,1046.14,1102.91,1154.52,1226.78,1283.55,1340.32,1402.25,1469.34,5.32,5.12,4.83,4.44,4.14,3.75,3.07,2.58,1.89,1.01,0.22,0,0
253,"FE050-4E_.4I._",230,50,5339.62,9063.93,1210,770,3.4,5339.62,5734.52,6080.18,6442.37,6821.06,7199.86,7529.65,7925.27,8288.110000000001,8667.719999999999,9063.93,135.78,127.6,119.15,109.61,99.25,87.8,73.89,58.34,42.25,22.61,1.07,0,0
254,"FE050-4E_.4I._",160,50,3932.33,7799.6,930,520,3.4,3932.33,4326.74,4704.84,5066.68,5477.94,5839.97,6234.95,6630.09,7008.91,7404.16,7799.6,86.62,83.34999999999999,79,73,65.37,57.47,48.47,37.84,26.12,14.39,0.76,0,0
255,"FE050-4E_.4I._",130,50,2966.82,6190.41,730,360,2.9,2966.82,3284.21,3614.43,3919.26,4262.29,4579.95,4885.04,5215.54,5533.42,5838.73,6190.41,53.3,51.45,48.29,45.14,40.72,36.09,30.4,24.29,17.55,9.550000000000001,0.71,0,0
256,"FE050-4E_.4I._",105,50,2423.01,5116.39,590,260,2.6,2423.01,2676.92,2956.27,3235.67,3502.44,3769.23,4061.44,4328.33,4569.83,4836.81,5116.39,35.18,33.71,31.61,29.09,25.93,22.57,18.78,14.36,10.15,4.88,0.46,0,0
257,"FE050-6E_.4F._",230,50,3436.05,6403.87,890,290,1.25,3436.05,3732.83,4019.02,4326.4,4623.18,4909.36,5206.14,5502.92,5810.3,6107.08,6403.87,75.5,72.20999999999999,68.16,62.6,56.78,49.69,41.47,32.87,22.75,11.62,0.49,0,0
258,"FE050-6E_.4F._",160,50,2058.14,5407.53,590,195,1.3,2058.14,2353.65,2727.59,3065.92,3404.26,3733.68,4080.92,4401.44,4748.67,5087,5407.53,31.73,30.79,29.09,27.07,24.31,21.33,17.83,14.11,9.539999999999999,4.97,0.24,0,0
259,"FE050-6E_.4F._",130,50,1730.41,3671.36,410,130,1.1,1730.41,1917.38,2122.16,2326.94,2496.1,2691.98,2896.76,3083.73,3288.51,3466.58,3671.36,14.96,14.53,13.68,12.51,11.13,9.33,7.31,5.39,3.48,1.67,0.08,0,0
260,"FE050-6E_.4F._",105,50,1222.91,2549.53,300,84,0.89,1222.91,1347.56,1490.02,1614.66,1739.31,1881.77,2015.32,2139.97,2282.42,2398.17,2549.53,8.9,8.58,8.050000000000001,7.31,6.77,5.71,4.86,3.69,2.53,1.36,0.08,0,0
261,"FE056-6E_.4I._",230,50,4287.44,7955.3,920,510,2.3,4287.44,4656.15,5024.87,5382.46,5762.38,6097.77,6477.76,6857.96,7215.96,7585.51,7955.3,110.64,102.9,94.95999999999999,86.83,78.29000000000001,69.16,60.03,48.71,36.4,19.91,1.04,0,0
262,"FE056-6E_.4I._",160,50,3621.78,7420.17,780,370,2.5,3621.78,4012.43,4369.61,4749.17,5139.98,5530.78,5877.2,6290.62,6659.57,7050.96,7420.17,76.63,72.47,68.51000000000001,63.75,58,52.25,44.31,35.38,25.05,13.34,0.43,0,0
263,"FE056-6E_.4I._",130,50,3078.68,6517,610,280,2.4,3078.68,3413.39,3781.61,4116.39,4440.06,4786.12,5154.53,5500.67,5813.35,6159.56,6517,43.42,41.25,38.48,35.51,32.14,27.97,23.22,18.06,13.1,7.35,0.8,0,0
264,"FE056-6E_.4I._",105,50,2467.41,4978.32,460,190,2.1,2467.41,2712.84,2969.44,3226.08,3460.42,3739.38,3962.57,4219.28,4475.98,4710.4,4978.32,23.33,21.95,20.37,18.39,16.41,14.23,12.25,9.470000000000001,6.9,4.12,0.75,0,0
265,"FE063-6E_.4I._",230,50,7649.67,10954.71,870,630,2.8,7649.67,7970.14,8306.77,8643.370000000001,8980.110000000001,9300.969999999999,9637.91,9959.01,10280.24,10617.34,10954.71,83.23,77.70999999999999,71.09,64.63,57.37,49.49,40.97,31.67,21.57,12.11,1.07,0,0
266,"FE063-6E_.4I._",160,50,5244.23,9149.32,610,400,2.8,5244.23,5628.14,6028.02,6428.01,6812.12,7228.22,7580.35,7980.6,8364.85,8749.09,9149.32,40.27,37.59,34.92,31.61,27.67,23.57,19.79,14.91,10.18,5.45,0.72,0,0
267,"FE063-6E_.4I._",130,50,3984.94,6864.57,460,270,2.4,3984.94,4272.77,4528.69,4864.51,5120.44,5424.37,5712.36,6016.35,6288.36,6576.43,6864.57,22.73,21.32,19.59,17.85,16.12,13.92,11.56,9.039999999999999,6.67,3.84,0.53,0,0
268,"FE063-6E_.4I._",105,50,2948.11,5107.09,350,180,2,2948.11,3155.9,3411.69,3587.58,3811.42,4019.28,4227.25,4435.19,4675.14,4883.17,5107.09,12.46,11.99,11.05,10.26,9.32,8.369999999999999,6.8,5.38,3.65,1.76,0.34,0,0
269,"FE063-6E_.4M._",230,50,5942.25,11290.73,900,780,3.5,5942.25,6478.1,7030.86,7567.01,8053.16,8623.110000000001,9142.950000000001,9679.68,10199.9,10753.73,11290.73,122.2,115.73,107.64,98.62,88.20999999999999,76.19,63.7,49.82,34.09,16.97,0.77,0,0
270,"FE063-6E_.4M._",160,50,4726.97,10170.4,710,580,3.9,4726.97,5279.27,5831.56,6383.97,6902.99,7455.58,7991.57,8544.41,9097.450000000001,9633.809999999999,10170.4,76.79000000000001,72.64,68.48,63.4,57.86,51.16,43.53,34.74,24.34,13.47,0.75,0,0
271,"FE063-6E_.4M._",130,50,4028.87,8648.74,520,430,3.6,4028.87,4480.62,4949.15,5400.98,5869.61,6338.27,6806.99,7242.26,7694.29,8196.639999999999,8648.74,41.36,39.05,36.28,33.28,29.59,25.67,21.28,16.89,12.27,6.26,0.95,0,0
272,"FE063-6E_.4M._",105,50,3312.11,6491.72,460,270,3,3312.11,3613.28,3931.18,4265.8,4583.77,4884.98,5202.93,5520.93,5822.19,6140.19,6491.72,22.36,20.74,19.13,17.52,15.21,13.36,11.29,8.75,6.44,3.9,0.66,0,0
273,"FE063-8E_.4I._",230,50,3783.24,8228.5,650,400,1.8,3783.24,4208.69,4692.83,5118.28,5543.74,5983.86,6438.66,6893.45,7333.58,7759.03,8228.5,71.53,66.52,61.37,55.94,50.51,44.25,37.42,30.05,21.42,11.81,0.54,0,0
274,"FE063-8E_.4I._",160,50,3387.13,7333.58,500,240,1.6,3387.13,3783.24,4194.02,4560.79,4956.9,5353.02,5749.13,6159.91,6541.35,6922.8,7333.58,39.1,36.17,33.25,30.47,27.68,24.34,20.72,16.69,11.95,6.66,0.4,0,0
275,"FE063-8E_.4I._",130,50,2923.66,6141.91,400,165,1.4,2923.66,3240.42,3569.84,3886.6,4228.7,4520.11,4836.87,5166.3,5495.72,5787.14,6141.91,21.97,20.65,18.84,17.16,15.36,13.43,11.39,8.869999999999999,6.1,3.82,0.33,0,0
276,"FE063-8E_.4I._",105,50,2366.17,4798.86,310,110,1.15,2366.17,2606.91,2860.31,3101.05,3329.11,3569.84,3823.25,4076.66,4317.39,4545.45,4798.86,13.07,12.47,11.63,10.79,9.59,8.26,6.82,5.62,3.82,2.01,0.33,0,0
277,"FH056-6E_.4F._",230,50,3057.04,7036.84,880,400,1.8,3057.04,3440.88,3855.02,4238.86,4653,5046.94,5461.08,5844.92,6248.96,6653,7036.84,100.1,95.76000000000001,91.19,84.92,77.20999999999999,68.77,57.93,45.88,31.66,16.47,0.33,0,0
278,"FH056-6E_.4F._",160,50,2259.06,6309.57,650,240,1.6,2259.06,2663.1,3067.14,3471.18,3875.22,4279.26,4673.2,5087.34,5491.38,5885.32,6309.57,57.2,55.03,52.62,49.49,45.88,41.3,35.75,28.52,20.33,11.17,0.33,0,0
279,"FH056-6E_.4F._",130,50,1865.12,5309.57,510,165,1.35,1865.12,2198.46,2551.99,2895.42,3248.96,3582.29,3935.83,4279.26,4622.7,4945.93,5309.57,34.79,33.1,31.17,28.76,26.35,22.98,19.61,15.75,11.17,6.11,0.33,0,0
280,"FH056-6E_.4F._",105,50,1855.02,4026.74,390,105,1.1,1855.02,2067.14,2279.26,2511.59,2723.71,2945.93,3158.05,3380.27,3602.5,3804.52,4026.74,18.64,17.44,16.71,15.51,13.82,11.89,9.970000000000001,8.039999999999999,5.39,2.98,0.09,0,0
281,"FH056-6E_.4F._",60,50,774.21,2006.54,200,35,0.65,774.21,885.3200000000001,1016.64,1137.85,1269.16,1380.27,1511.59,1642.9,1754.01,1875.22,2006.54,5.15,5.39,5.39,4.91,4.42,3.94,3.22,2.01,1.29,0.8100000000000001,0.33,0,0
282,"FH065-6E_.6K._",230,50,5967.21,11554.92,880,730,3.4,5967.21,6524.59,7081.97,7625.41,8196.719999999999,8781.969999999999,9311.48,9882.790000000001,10426.23,10997.54,11554.92,130.92,123.29,115.01,106.39,96.45,84.84999999999999,72.92,58.01,41.77,21.89,0.68,0,0
283,"FH065-6E_.6K._",160,50,4782.79,10412.3,670,570,3.9,4782.79,5326.23,5897.54,6468.85,7012.3,7597.54,8168.85,8712.299999999999,9269.67,9827.049999999999,10412.3,81.54000000000001,77.56,73.26000000000001,67.95,61.33,54.04,45.75,36.8,26.2,14.27,0.68,0,0
284,"FH065-6E_.6K._",130,50,3528.69,8879.51,520,420,3.7,3528.69,4044.26,4601.64,5131.15,5674.59,6190.16,6719.67,7263.12,7792.62,8336.07,8879.51,49.4,47.41,43.76,39.79,34.81,30.84,25.54,20.57,15.59,8.640000000000001,1.01,0,0
285,"FH065-6E_.6K._",105,50,2553.28,6719.67,390,280,3.1,2553.28,2985.25,3389.34,3793.44,4225.41,4629.51,5047.54,5451.64,5869.67,6301.64,6719.67,27.19,25.54,23.88,22.55,20.23,18.25,14.6,11.95,8.640000000000001,4.66,1.01,0,0
286,"FH065-6E_.6K._",60,50,1410.66,3138.52,150,95,1.9,1410.66,1563.93,1759.02,1926.23,2079.51,2260.66,2441.8,2595.08,2790.16,2943.44,3138.52,7.97,8.300000000000001,7.64,6.65,5.65,4.66,4,3.66,2.34,1.35,0.68,0,0
287,"FL050-4E_.4F._L",230,50,4016.34,6838.56,1240,530,2.4,4016.34,4294.12,4583.01,4860.78,5105.23,5427.45,5705.23,5983.01,6283.01,6549.67,6838.56,122.35,112.59,102.59,93.3,83.53,72.84,61.22,48.9,33.56,17.99,0.33,0,0
288,"FL050-4E_.4F._L",170,50,3160.78,5994.12,1000,390,2.4,3160.78,3438.56,3738.56,4005.23,4294.12,4571.9,4860.78,5138.56,5427.45,5705.23,5994.12,80.05,73.77,67.27,61.22,54.48,48.21,40.77,32.63,22.87,13.11,1.03,0,0
289,"FL050-4E_.4F._L",135,50,2327.93,4869,770,280,2.2,2327.93,2569.48,2820.69,3100.88,3361.75,3603.3,3844.84,4125.04,4356.92,4617.79,4869,46.65,43.01,39.17,35.33,31.69,27.85,23.41,18.76,13.51,7.44,0.57,0,0
290,"FL050-4E_.4F._L",110,50,2173.34,3709.58,590,190,1.9,2173.34,2327.93,2482.52,2637.11,2782.04,2946.29,3091.22,3255.47,3390.74,3554.99,3709.58,23,21.39,19.97,17.95,15.73,14.11,11.69,9.06,6.43,3.4,0.37,0,0
291,"FL050-4E_.4I._P",230,50,4282.43,7290.64,1200,560,2.5,4282.43,4558.29,4873.56,5201.97,5490.97,5779.97,6082.1,6397.37,6686.37,6988.51,7290.64,116.26,104.52,94.7,85.42,76.69,67.95,57.58,46.67,34.11,19.38,0.82,0,0
292,"FL050-4E_.4I._P",170,50,3402.3,6147.78,940,410,2.5,3402.3,3665.02,3954.02,4229.88,4492.61,4755.34,5031.2,5307.06,5609.2,5871.92,6147.78,69.04000000000001,62.22,55.95,51.03,46.39,41.48,36.3,30.29,22.38,12.83,0.55,0,0
293,"FL050-4E_.4I._P",135,50,2614.12,4873.56,710,290,2.3,2614.12,2850.57,3047.62,3310.34,3520.53,3730.71,3954.02,4203.61,4426.93,4650.25,4873.56,39.3,35.2,31.38,27.84,25.11,22.38,19.1,15.28,11.19,6,0.82,0,0
294,"FL050-4E_.4I._P",110,50,2070.94,3734.65,550,200,2,2070.94,2227.26,2394.75,2573.4,2752.05,2908.37,3064.7,3243.35,3410.84,3578.32,3734.65,21.44,20.04,18.42,16.57,14.25,12.39,10.77,7.98,5.89,3.11,0.79,0,0
295,"FL050-6E_.4C._L",230,50,2827.23,4685.86,850,180,0.89,2827.23,3010.47,3193.72,3385.69,3577.66,3760.91,3944.15,4118.67,4319.37,4493.89,4685.86,55.1,50.46,45.98,41.99,37.68,33.03,28.38,23.57,16.43,9.289999999999999,0.17,0,0
296,"FL050-6E_.4C._L",170,50,2111.69,4031.41,610,130,0.91,2111.69,2303.66,2504.36,2696.34,2870.86,3071.55,3254.8,3446.77,3647.47,3839.44,4031.41,26.89,25.06,23.24,21.08,19.59,17.26,15.1,12.12,8.630000000000001,4.98,0.17,0,0
297,"FL050-6E_.4C._L",135,50,1527.05,2661.43,410,84,0.78,1527.05,1640.49,1745.2,1867.36,1963.35,2094.24,2216.4,2338.57,2434.55,2556.72,2661.43,10.95,10.12,9.460000000000001,8.630000000000001,8.130000000000001,6.8,5.64,4.65,3.32,1.66,0.17,0,0
298,"FL050-6E_.4C._L",110,50,1232.11,1797.56,160,56,0.64,1232.11,1280.98,1343.8,1399.65,1462.48,1511.34,1581.15,1630.02,1685.86,1741.71,1797.56,4.98,4.58,4.45,4.05,3.65,3.12,2.46,1.93,1.39,0.73,0.07000000000000001,0,0
299,"FL050-6E_.4F._P",230,50,3157.89,5328.95,910,240,1.1,3157.89,3384.87,3582.24,3819.08,4006.58,4233.55,4470.4,4677.63,4894.74,5101.97,5328.95,68.56999999999999,62,57.3,51.66,46.03,40.23,33.97,26.93,19.41,10.18,0.31,0,0
300,"FL050-6E_.4F._P",170,50,2743.42,4884.87,740,190,1.25,2743.42,2960.53,3157.89,3384.87,3611.84,3809.21,4006.58,4233.55,4440.79,4657.89,4884.87,41.64,37.89,34.91,32.09,29.43,26.61,23.33,19.1,14.25,7.2,0.16,0,0
301,"FL050-6E_.4F._P",135,50,2062.5,3215.87,480,130,1.1,2062.5,2174.34,2293.17,2405.02,2523.85,2635.69,2754.52,2873.36,2992.19,3097.04,3215.87,12.36,11.47,10.7,10.03,9.369999999999999,8.699999999999999,7.59,6.48,4.71,2.49,0.27,0,0
302,"FL050-6E_.4F._P",110,50,1566.2,2230.26,350,85,0.93,1566.2,1629.11,1706,1768.91,1838.82,1901.73,1964.64,2027.55,2083.47,2139.39,2230.26,5.71,5.38,5.04,4.49,4.04,3.49,2.94,2.27,1.72,0.9399999999999999,0.27,0,0
303,"FL050-6E_.4F._S",230,50,3480.34,5718.27,890,260,1.2,3480.34,3703.34,3926.33,4149.33,4388.25,4611.25,4818.32,5041.31,5272.27,5487.31,5718.27,63.28,57.24,51.7,46.53,41.24,35.83,30.29,24.37,17.19,9.51,0.44,0,0
304,"FL050-6E_.4F._S",170,50,2540.57,4905.92,630,200,1.3,2540.57,2779.49,3010.45,3249.38,3496.27,3719.26,3958.19,4205.08,4428.07,4659.03,4905.92,30.79,28.02,25.75,23.11,20.59,17.95,15.3,12.03,8.630000000000001,4.97,0.44,0,0
305,"FL050-6E_.4F._S",135,50,1719.3,3070.66,420,130,1.1,1719.3,1846.41,1986.9,2127.39,2261.18,2401.67,2528.78,2669.27,2789.69,2936.86,3070.66,12.85,11.69,10.53,9.470000000000001,8.300000000000001,7.14,5.98,4.71,3.23,1.64,0.26,0,0
306,"FL050-6E_.4F._S",110,50,1378.12,2154.15,310,84,0.91,1378.12,1445.02,1531.99,1605.57,1699.23,1772.82,1853.1,1926.69,1993.59,2053.8,2154.15,5.98,5.77,5.45,5.02,4.5,3.97,3.44,2.49,1.96,1.11,0.16,0,0
307,"FL050-8E_.4C._P",230,50,2382.88,3915.72,670,130,0.58,2382.88,2536.25,2696.61,2836.01,2996.36,3149.75,3296.1,3456.35,3602.54,3755.69,3915.72,36.06,33.08,30.09,27.19,24.12,21.3,18.15,14.34,10.03,5.47,0.08,0,0
308,"FL050-8E_.4C._P",170,50,2143.68,3594.16,570,91,0.57,2143.68,2283.23,2436.75,2569.31,2715.79,2869.26,3008.73,3155.14,3294.54,3447.85,3594.16,24.97,23.14,21.23,19.41,17.17,14.93,12.52,9.789999999999999,6.89,3.49,0,0,0
309,"FL050-8E_.4C._P",135,50,1589.79,2888.17,420,66,0.54,1589.79,1722.44,1848.13,1980.83,2113.49,2239.2,2364.86,2504.46,2623.1,2762.63,2888.17,12.97,11.8,10.81,9.98,8.9,8.07,6.9,5.49,4.08,2.09,0.1,0,0
310,"FL050-8E_.4C._P",110,50,1162.55,2063.33,310,46,0.47,1162.55,1246.36,1351.13,1420.96,1525.72,1616.52,1707.31,1791.09,1888.85,1965.61,2063.33,6.84,6.35,5.76,5.26,4.6,4.1,3.52,2.77,2.02,1.11,0.03,0,0
311,"FL056-8E_.4F._P",230,50,3379.28,5163.99,660,190,0.95,3379.28,3556.05,3732.78,3919.27,4086.05,4262.55,4458.69,4635.1,4801.6,4977.86,5163.99,39.93,37.94,35.6,32.79,29.63,25.65,21.43,16.75,11.6,5.87,0.37,0,0
312,"FL056-8E_.4F._P",170,50,3121.43,4652.51,550,130,0.88,3121.43,3268.81,3435.81,3583.14,3740.23,3897.28,4054.3,4211.29,4348.58,4505.47,4652.51,24.62,23.45,21.92,20.4,18.29,15.95,13.37,10.56,7.52,4.01,0.38,0,0
313,"FL056-8E_.4F._P",135,50,2460.75,3676.74,410,92,0.79,2460.75,2574.8,2700.11,2817.07,2942.32,3067.57,3192.79,3301.28,3434.82,3543.28,3676.74,12.58,12.22,11.52,10.82,9.73,8.529999999999999,7.14,5.74,4.05,2.36,0.17,0,0
314,"FL056-8E_.4F._P",110,50,1846.78,2765.44,310,62,0.67,1846.78,1930.33,2030.56,2130.81,2205.97,2297.84,2398.07,2498.27,2581.78,2665.26,2765.44,7.56,7.16,6.46,5.86,5.27,4.57,3.87,2.88,2.18,1.28,0.19,0,0
315,"FL063-6E_.4I._L",230,50,4819.7,9157.639999999999,900,550,2.5,4819.7,5255.17,5673.89,6142.86,6528.08,6980.3,7415.76,7867.98,8286.700000000001,8671.92,9157.639999999999,95.42,90.44,84.68000000000001,77.52,70.36,61.02,51.08,39.94,28.41,14.69,0.37,0,0
316,"FL063-6E_.4I._L",170,50,4032.51,8621.68,770,430,2.7,4032.51,4501.48,4970.44,5405.91,5874.88,6343.84,6796.06,7265.02,7717.24,8169.46,8621.68,71.95,69.37,65.79000000000001,61.61,55.65,48.89,41.33,32.78,22.64,12.11,0.18,0,0
317,"FL063-6E_.4I._L",135,50,3513.3,7482.76,610,320,2.5,3513.3,3915.27,4300.49,4685.71,5104.43,5506.4,5874.88,6276.85,6695.57,7097.54,7482.76,39.94,38.55,36.76,34.37,31.19,27.61,23.64,18.67,12.9,6.94,0.02,0,0
318,"FL063-6E_.4I._L",110,50,2793.1,5841.38,460,220,2.2,2793.1,3094.58,3396.06,3697.54,3999.01,4317.24,4601.97,4903.45,5204.93,5506.4,5841.38,22.84,22.25,20.65,19.06,17.08,14.69,12.5,9.720000000000001,6.94,3.95,0.37,0,0
319,"FL063-6E_.4I._P",230,50,6386.93,9790.120000000001,880,600,2.7,6386.93,6721.2,7071.37,7389.63,7755.65,8089.72,8407.780000000001,8789.389999999999,9107.120000000001,9456.620000000001,9790.120000000001,77.94,72.44,66.56999999999999,60.69,54.06,47.24,40.04,30.94,21.47,11.06,0.26,0,0
320,"FL063-6E_.4I._P",170,50,5026.55,8768.870000000001,700,460,2.9,5026.55,5409.27,5791.82,6174.24,6540.62,6906.88,7273.01,7655.04,8021.05,8402.91,8768.870000000001,49.95,48.43,45.77,42.17,38,33.07,27.19,20.94,14.3,6.91,-0.1,0,0
321,"FL063-6E_.4I._P",135,50,3985.84,6870.13,500,320,2.6,3985.84,4272.88,4543.85,4846.74,5117.69,5420.55,5691.44,5978.15,6296.85,6567.63,6870.13,25.74,24.6,22.7,20.8,18.72,16.63,14.16,10.75,7.9,4.68,0.13,0,0
322,"FL063-6E_.4I._P",110,50,2963.06,5035.21,380,220,2.2,2963.06,3248.07,3387.59,3582.91,3806.1,4001.39,4210.62,4419.8,4642.91,4852.05,5035.21,14.98,13.6,12.93,11.93,10.6,9.44,8.109999999999999,6.45,4.62,2.63,0.36,0,0
323,"FL063-8E_.4F._L",230,50,3377.36,6318.19,600,230,1.12,3377.36,3664.01,3971.9,4247.93,4555.82,4842.47,5150.35,5447.62,5744.89,6020.92,6318.19,40.03,38.69,36.71,34.11,30.63,26.83,22.33,17.19,11.89,6.2,0.19,0,0
324,"FL063-8E_.4F._L",170,50,2581.11,5383.92,440,145,1.01,2581.11,2857.14,3143.79,3419.83,3706.48,3982.51,4269.16,4534.58,4831.85,5107.88,5383.92,22.17,20.98,19.8,18.45,16.48,14.5,12.05,9.52,6.59,3.43,0.11,0,0
325,"FL063-8E_.4F._L",135,50,1933.49,4056.83,330,94,0.88,1933.49,2135.21,2358.16,2559.88,2782.83,3005.78,3207.49,3419.83,3621.55,3833.88,4056.83,10.86,10.55,10.07,9.44,8.65,7.7,6.59,5.25,3.83,2.09,0.19,0,0
326,"FL063-8E_.4F._L",110,50,1434.5,3016.39,250,63,0.68,1434.5,1583.14,1753.01,1901.64,2060.89,2209.52,2390.01,2538.64,2687.28,2867.76,3016.39,6.83,6.44,5.88,5.33,4.78,4.14,3.43,2.64,1.77,0.9,0.19,0,0
327,"FL063-8E_.4I._P",230,50,3882.12,7187.8,630,300,1.5,3882.12,4205.34,4543.25,4866.48,5204.39,5527.61,5850.83,6203.44,6511.97,6864.58,7187.8,44.92,43.26,40.9,37.84,34.34,30.32,25.17,19.75,14.16,7.08,0.18,0,0
328,"FL063-8E_.4I._P",170,50,2956.53,6144.67,330,140,1.25,2956.53,3265.06,3588.28,3896.81,4234.72,4543.25,4866.48,5189.7,5483.54,5792.07,6144.67,23.95,23.33,22.55,21.41,19.66,17.66,15.21,12.24,8.74,4.99,0.18,0,0
329,"FL063-8E_.4I._P",135,50,2221.93,4528.56,330,140,1.25,2221.93,2457,2677.38,2912.45,3147.52,3367.9,3602.97,3838.04,4073.11,4293.49,4528.56,11.89,11.45,10.84,10.05,9.18,8.220000000000001,6.91,5.42,3.94,2.19,0.18,0,0
330,"FL063-8E_.4I._P",110,50,1634.26,3367.9,250,94,1.05,1634.26,1795.87,1986.86,2163.17,2310.09,2501.08,2662.69,2853.69,3000.6,3176.91,3367.9,7.96,7.34,6.56,6.03,5.34,4.46,3.67,2.89,2.01,0.88,0.18,0,0
331,"FL063-8E_.4I._S",230,50,4615.18,7716.31,630,340,1.6,4615.18,4909.89,5234.2,5529.22,5853.82,6163.87,6459.33,6784.46,7080.14,7405.61,7716.31,39.13,37.74,35.73,33.21,30.16,26.5,22.4,17.44,12.55,6.37,0.35,0,0
332,"FL063-8E_.4I._S",170,50,3736.72,6568.47,570,230,1.45,3736.72,4016.59,4311.25,4591.27,4886.09,5136.82,5446.56,5712.22,5992.72,6287.97,6568.47,22.9,21.94,20.73,19.25,17.42,15.41,12.89,10.1,6.88,3.56,0.34,0,0
333,"FL063-8E_.4I._S",135,50,2900.93,4876.17,360,150,1.3,2900.93,3092.36,3313.27,3504.77,3696.35,3887.97,4094.41,4286.1,4477.87,4669.66,4876.17,11.99,11.56,10.95,10.25,9.300000000000001,8.16,6.68,5.29,3.63,1.89,0.15,0,0
334,"FL063-8E_.4I._S",110,50,2137,3684.15,270,100,1.1,2137,2284.24,2446.21,2608.16,2770.21,2932.25,3064.91,3226.98,3389.17,3507.22,3684.15,7.27,7.01,6.67,6.41,5.8,5.19,4.41,3.71,2.58,1.44,0.23,0,0
335,"FL065-6E_.4I._L",230,50,4333.17,9298.43,900,560,2.6,4333.17,4820.56,5338.41,5810.57,6313.18,6800.57,7303.19,7821.04,8277.959999999999,8795.809999999999,9298.43,107.46,101.98,95.44,87.84999999999999,78.79000000000001,68.88,58.13,45.48,31.99,16.81,0.37,0,0
336,"FL065-6E_.4I._L",170,50,4074.25,8719.66,780,430,2.7,4074.25,4531.18,5003.33,5460.26,5932.41,6374.11,6861.49,7318.42,7790.58,8247.5,8719.66,76.26000000000001,73.52,69.3,64.87,58.34,51.17,42.53,33.68,23.35,12.17,0.37,0,0
337,"FL065-6E_.4I._L",135,50,3556.4,7562.11,610,310,2.5,3556.4,3952.4,4348.41,4759.64,5140.41,5551.64,5932.41,6358.88,6754.88,7150.88,7562.11,42.32,40.21,37.68,34.31,30.72,26.51,21.87,17.23,11.75,6.27,0.58,0,0
338,"FL065-6E_.4I._L",110,50,2688.24,5810.57,460,220,2.2,2688.24,2992.86,3312.71,3617.32,3921.94,4241.79,4546.41,4881.49,5186.1,5490.72,5810.57,23.77,22.92,21.24,19.97,17.87,15.34,13.23,10.49,7.33,4.16,0.79,0,0
339,"FL065-6E_.4I._P",230,50,5149.09,10364.37,870,740,3.2,5149.09,5642.28,6214.48,6707.97,7260.76,7754.56,8268.27,8801.9,9296.23,9830.32,10364.37,97.41,93.20999999999999,87.61,81.3,73.59,64.95,54.9,43.21,30.82,15.86,1.14,0,0
340,"FL065-6E_.4I._P",170,50,4089.35,9379.190000000001,710,510,3.1,4089.35,4601.99,5134.43,5647.2,6199.63,6712.72,7245.65,7759.09,8312.139999999999,8845.65,9379.190000000001,66.28,63.95,60.92,57.65,52.52,46.91,40.38,32.2,22.62,11.87,0.88,0,0
341,"FL065-6E_.4I._P",135,50,3009.72,7664.91,530,350,2.7,3009.72,3502.33,3935.93,4409.06,4862.61,5336.04,5789.82,6263.4,6717.38,7171.39,7664.91,36.55,36.56,35.87,34.24,31.67,27.94,23.74,18.84,13.23,7.39,0.85,0,0
342,"FL065-6E_.4I._P",110,50,2637.25,5832.43,430,240,2.3,2637.25,2932.88,3268.02,3603.18,3918.65,4214.5,4569.51,4865.49,5200.86,5496.91,5832.43,22.74,22.28,21.12,19.72,18.32,16.22,13.89,10.86,8.050000000000001,4.55,0.58,0,0
343,"FL065-8E_.4I._L",230,50,2736.47,6589.88,620,270,1.25,2736.47,3127.4,3504.36,3909.25,4286.21,4649.21,5054.1,5417.1,5835.95,6226.88,6589.88,52.16,50.17,47.55,44.07,40.08,35.35,29.88,23.65,16.18,8.220000000000001,0.37,0,0
344,"FL065-8E_.4I._L",170,50,1954.62,5752.18,460,180,1.15,1954.62,2331.59,2694.59,3099.48,3490.4,3839.44,4230.37,4607.33,4984.29,5375.22,5752.18,29.75,28.76,27.51,26.14,24.02,21.91,19.05,15.56,11.2,5.85,0.12,0,0
345,"FL065-8E_.4I._L",135,50,1828.97,4439.79,350,120,0.98,1828.97,2080.28,2359.51,2610.82,2876.09,3113.44,3378.71,3643.98,3909.25,4160.56,4439.79,14.94,14.44,13.69,12.82,11.45,10.21,8.710000000000001,6.85,4.73,2.61,0.12,0,0
346,"FL065-8E_.4I._L",110,50,1452.01,3183.25,260,79,0.82,1452.01,1605.58,1787.09,1982.55,2178.01,2303.66,2485.17,2666.67,2834.21,2987.78,3183.25,5.48,5.35,5.23,4.85,4.48,4.11,3.49,2.74,1.99,1.12,0.12,0,0
